
Version,
  9.4;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  unit 2 Surface_3_-_Window_1_back shading surface, !- Name
  unit 2 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.10707009972971, -11.2468156957523, 0, !- X,Y,Z Vertex 1 {m}
  -8.10707009972971, -11.2468156957523, 1.2192, !- X,Y,Z Vertex 2 {m}
  -11.2465100997297, -11.2468157795698, 1.2192, !- X,Y,Z Vertex 3 {m}
  -11.2465100997297, -11.2468157795698, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  unit 2 Surface_4_-_Window_1_right shading surface, !- Name
  unit 2 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2468156565819, 4.95238994959457, 0, !- X,Y,Z Vertex 1 {m}
  -11.2468156565819, 4.95238994959457, 1.2192, !- X,Y,Z Vertex 2 {m}
  -11.2468159086448, 11.2465099495946, 1.2192, !- X,Y,Z Vertex 3 {m}
  -11.2468159086448, 11.2465099495946, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  unit 2 Surface_5_-_Window_1_front shading surface, !- Name
  unit 2 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.26409697151424, 11.2468154547057, 0,  !- X,Y,Z Vertex 1 {m}
  6.26409697151424, 11.2468154547057, 1.2192, !- X,Y,Z Vertex 2 {m}
  9.40353697151424, 11.2468154547057, 1.2192, !- X,Y,Z Vertex 3 {m}
  9.40353697151424, 11.2468154547057, 0;  !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  unit 3 Surface_3_-_Window_1_back shading surface, !- Name
  unit 3 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1070704, 11.2468154793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2468154793078, 1.2192,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2468154793078, 1.2192,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2468154793078, 0;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  unit 3 Surface_4_-_Window_1_right shading surface, !- Name
  unit 3 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2468155243617, -4.95239024986486, 0, !- X,Y,Z Vertex 1 {m}
  11.2468155243617, -4.95239024986486, 1.2192, !- X,Y,Z Vertex 2 {m}
  11.2468156083827, -11.2465102498649, 1.2192, !- X,Y,Z Vertex 3 {m}
  11.2468156083827, -11.2465102498649, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  unit 3 Surface_5_-_Window_1_front shading surface, !- Name
  unit 3 trans schedule winter=0.85 summer=0.7, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.26409667124395, -11.2468156219461, 0, !- X,Y,Z Vertex 1 {m}
  -6.26409667124395, -11.2468156219461, 1.2192, !- X,Y,Z Vertex 2 {m}
  -9.40353667124396, -11.2468157057636, 1.2192, !- X,Y,Z Vertex 3 {m}
  -9.40353667124396, -11.2468157057636, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface_2_-_Window_1_left shading surface, !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2468156565819, 4.95238994959457, 0, !- X,Y,Z Vertex 1 {m}
  -11.2468156565819, 4.95238994959457, 1.2192, !- X,Y,Z Vertex 2 {m}
  -11.2468159086448, 11.2465099495946, 1.2192, !- X,Y,Z Vertex 3 {m}
  -11.2468159086448, 11.2465099495946, 0; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface_3_-_Window_1_back shading surface, !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1070704, 11.2468154793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2468154793078, 1.2192,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2468154793078, 1.2192,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2468154793078, 0;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Surface_5_-_Window_1_front shading surface, !- Name
  trans schedule winter=0.85 summer=0.7,  !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.26409667124395, -11.2468156219461, 0, !- X,Y,Z Vertex 1 {m}
  -6.26409667124395, -11.2468156219461, 1.2192, !- X,Y,Z Vertex 2 {m}
  -9.40353667124396, -11.2468157057636, 1.2192, !- X,Y,Z Vertex 3 {m}
  -9.40353667124396, -11.2468157057636, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  central ac and furnace airloop ret air zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface_10,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_10,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface_11,                             !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_11,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface_12,                             !- Name
  Ceiling,                                !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_12,                             !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface_7,                              !- Name
  Floor,                                  !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_7,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface_8,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_8,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  Surface_9,                              !- Name
  Wall,                                   !- Surface Type
  AdiabaticConst,                         !- Construction Name
  central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  Surface_9,                              !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  None,                                   !- Fuel Type
  central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  living space,                           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  373.555840241664,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  surface Surface_2_-_Window_1_left,      !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2465108565418, 4.95138994960678, 0, !- X,Y,Z Vertex 1 {m}
  -11.2465108565418, 4.95138994960678, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2465111086849, 11.2475099496068, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2465111086849, 11.2475099496068, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface_2_-_Window_1_left,              !- Name
  Window,                                 !- Surface Type
  WindowConstruction,                     !- Construction Name
  surface Surface_2_-_Window_1_left,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2465108565819, 4.95238994960678, 0.001, !- X,Y,Z Vertex 1 {m}
  -11.2465108565819, 4.95238994960678, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2465111086448, 11.2465099496068, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2465111086448, 11.2465099496068, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Surface_3_-_Window_1_back,      !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1060704, 11.2465106793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1060704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2475104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2475104, 11.2465106793078, 0;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface_3_-_Window_1_back,              !- Name
  Window,                                 !- Surface Type
  WindowConstruction 1,                   !- Construction Name
  surface Surface_3_-_Window_1_back,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1070704, 11.2465106793078, 0.001,     !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2465106793078, 0.001;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Surface_5_-_Door_front,         !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction 1,            !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3315670712521, -11.2465109699967, 0, !- X,Y,Z Vertex 1 {m}
  -10.3315670712521, -11.2465109699967, 2.034016, !- X,Y,Z Vertex 2 {m}
  -11.2475100997379, -11.2465109944508, 2.034016, !- X,Y,Z Vertex 3 {m}
  -11.2475100997379, -11.2465109944508, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface_5_-_Door_front,                 !- Name
  Door,                                   !- Surface Type
  Door,                                   !- Construction Name
  surface Surface_5_-_Door_front,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3325670712521, -11.2465109700234, 0, !- X,Y,Z Vertex 1 {m}
  -10.3325670712521, -11.2465109700234, 2.033016, !- X,Y,Z Vertex 2 {m}
  -11.2465100997379, -11.2465109944241, 2.033016, !- X,Y,Z Vertex 3 {m}
  -11.2465100997379, -11.2465109944241, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  surface Surface_5_-_Window_1_front,     !- Name
  Wall,                                   !- Surface Type
  AdiabaticWallConstruction,              !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26309667125209, -11.2465108219194, 0, !- X,Y,Z Vertex 1 {m}
  -6.26309667125209, -11.2465108219194, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.4045366712521, -11.2465109057903, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.4045366712521, -11.2465109057903, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface_5_-_Window_1_front,             !- Name
  Window,                                 !- Surface Type
  WindowConstruction 2,                   !- Construction Name
  surface Surface_5_-_Window_1_front,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2640966712521, -11.2465108219461, 0.001, !- X,Y,Z Vertex 1 {m}
  -6.2640966712521, -11.2465108219461, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.40353667125209, -11.2465109057636, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.40353667125209, -11.2465109057636, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface_1,                              !- Name
  Floor,                                  !- Surface Type
  Surface_1 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  Foundation Kiva 1,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864106569447, -6.18864106569447, 0, !- X,Y,Z Vertex 1 {m}
  -6.18864106569447, 6.18864106569447, 0, !- X,Y,Z Vertex 2 {m}
  6.18864106569447, 6.18864106569447, 0,  !- X,Y,Z Vertex 3 {m}
  6.18864106569447, -6.18864106569447, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  Surface_1,                              !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35.052,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  Surface_2,                              !- Name
  Wall,                                   !- Surface Type
  Surface_2 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2465100949326, -10.3174804503932, 0, !- X,Y,Z Vertex 1 {m}
  -11.2465100949326, -10.3174804503932, 2.4384, !- X,Y,Z Vertex 2 {m}
  -11.2465106692456, 4.02335954960678, 2.4384, !- X,Y,Z Vertex 3 {m}
  -11.2465106692456, 4.02335954960678, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface_3,                              !- Name
  Wall,                                   !- Surface Type
  Surface_3 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0152400000000026, 11.2465105979397, 0, !- X,Y,Z Vertex 1 {m}
  -0.0152400000000026, 11.2465105979397, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.17804, 11.2465105979397, 2.4384,      !- X,Y,Z Vertex 3 {m}
  7.17804, 11.2465105979397, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface_4,                              !- Name
  Wall,                                   !- Surface Type
  Surface_4 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.246510500221, 6.24138975013107, 0,   !- X,Y,Z Vertex 1 {m}
  11.246510500221, 6.24138975013107, 2.4384, !- X,Y,Z Vertex 2 {m}
  11.2465107336691, -11.2465102498689, 2.4384, !- X,Y,Z Vertex 3 {m}
  11.2465107336691, -11.2465102498689, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface_5,                              !- Name
  Wall,                                   !- Surface Type
  Surface_5 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0962137287479, -11.2465105491566, 0,  !- X,Y,Z Vertex 1 {m}
  1.0962137287479, -11.2465105491566, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.3350662712521, -11.2465107208605, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.3350662712521, -11.2465107208605, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface_6,                              !- Name
  Roof,                                   !- Surface Type
  Surface_6 construction,                 !- Construction Name
  living space,                           !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864090046859, 6.18864123092035, 2.4384, !- X,Y,Z Vertex 1 {m}
  -6.18864123092035, -6.18864090046859, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.18864090046859, -6.18864123092035, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.18864123092035, 6.18864090046859, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface_2_-_Window_1_left - overhangs,  !- Name
  surface Surface_2_-_Window_1_left,      !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2465108443754, 4.64758994960678, 1.525, !- X,Y,Z Vertex 1 {m}
  -11.2465111208513, 11.5513099496068, 1.525, !- X,Y,Z Vertex 2 {m}
  -11.8561111208513, 11.5513099251939, 1.525, !- X,Y,Z Vertex 3 {m}
  -11.8561108443754, 4.6475899251939, 1.525; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface_3_-_Window_1_back - overhangs,  !- Name
  surface Surface_3_-_Window_1_back,      !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.8022704, 11.2465106793078, 1.525,     !- X,Y,Z Vertex 1 {m}
  11.5513104, 11.2465106793078, 1.525,    !- X,Y,Z Vertex 2 {m}
  11.5513104, 11.8561106793078, 1.525,    !- X,Y,Z Vertex 3 {m}
  7.8022704, 11.8561106793078, 1.525;     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Surface_5_-_Window_1_front - overhangs, !- Name
  surface Surface_5_-_Window_1_front,     !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.95929667125209, -11.2465108138085, 1.525, !- X,Y,Z Vertex 1 {m}
  -9.70833667125209, -11.2465109139013, 1.525, !- X,Y,Z Vertex 2 {m}
  -9.70833665497685, -11.8561109139013, 1.525, !- X,Y,Z Vertex 3 {m}
  -5.95929665497684, -11.8561108138085, 1.525; !- X,Y,Z Vertex 4 {m}

InternalMass,
  furniture mass living space living,     !- Name
  furniture construction living space,    !- Construction Name
  living space,                           !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

InternalMass,
  living space Living Partition,          !- Name
  PartitionWallConstruction,              !- Construction Name
  living space,                           !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

People,
  occupants,                              !- Name
  living space,                           !- Zone or ZoneList Name
  occupants,                              !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  occupants activity schedule,            !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  interior lighting,                      !- Name
  living space,                           !- Zone or ZoneList Name
  lighting_interior,                      !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  471.751982487457,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:File,
  lighting_interior,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  /Users/kcu/Desktop/Scripting/NREL_Work/UCI/Github/urbanopt-example-geojson-project/UCI_MultiFamily_test/run/baseline_scenario_res_test/0/unit 1_schedules.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

ElectricEquipment,
  ceiling fan,                            !- Name
  living space,                           !- Zone or ZoneList Name
  ceiling_fan,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  77.652925816537,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

ElectricEquipment,
  clothes dryer,                          !- Name
  living space,                           !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1127.23650638511,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

ElectricEquipment,
  clothes washer,                         !- Name
  living space,                           !- Zone or ZoneList Name
  clothes_washer_power,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20064.642624683,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

ElectricEquipment,
  cooking range,                          !- Name
  living space,                           !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  973.85613640664,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

ElectricEquipment,
  dishwasher,                             !- Name
  living space,                           !- Zone or ZoneList Name
  dishwasher_power,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8445.34107202195,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

ElectricEquipment,
  freezer,                                !- Name
  living space,                           !- Zone or ZoneList Name
  freezer,                                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9245292066878,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  freezer;                                !- End-Use Subcategory

ElectricEquipment,
  fridge,                                 !- Name
  living space,                           !- Zone or ZoneList Name
  refrigerator,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  100.85430943121,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  fridge 1,                               !- Name
  living space,                           !- Zone or ZoneList Name
  refrigerator,                           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.5053637109104,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  mech vent bath fan 0,                   !- Name
  living space,                           !- Zone or ZoneList Name
  mech vent bath fan 0 schedule,          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan,                    !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  mech vent house fan cfis,               !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  mech vent range fan 0,                  !- Name
  living space,                           !- Zone or ZoneList Name
  mech vent range fan 0 schedule,         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  misc plug loads,                        !- Name
  living space,                           !- Zone or ZoneList Name
  plug_loads_other,                       !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  318.058806722539,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

ElectricEquipment,
  misc tv,                                !- Name
  living space,                           !- Zone or ZoneList Name
  plug_loads_tv,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.6206738226,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

ElectricEquipment,
  whole house fan,                        !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  clothes dryer 1,                        !- Name
  NaturalGas,                             !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  clothes_dryer,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14975.5205179786,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  cooking range 1,                        !- Name
  NaturalGas,                             !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  cooking_range,                          !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28540.906009048,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  mech vent house fan latent load equip,  !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  mech vent house fan sensible load equip, !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  water heater EC adjustment,             !- Name
  NaturalGas,                             !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater EC adjustment;             !- End-Use Subcategory

OtherEquipment,
  water latent,                           !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  fixtures,                               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2724.06248534736,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water latent;                           !- End-Use Subcategory

OtherEquipment,
  water sensible,                         !- Name
  None,                                   !- Fuel Type
  living space,                           !- Zone or ZoneList Name
  fixtures,                               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2684.67844941462,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water sensible;                         !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  infil flow,                             !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  natural vent flow,                      !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  whole house fan flow,                   !- Name
  living space,                           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  living space Thermostat,                !- Name
  living space,                           !- Zone or ZoneList Name
  living space Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  living space temperature setpoint,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  living space Thermostat Schedule,       !- Name
  living space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  living space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  living space temperature setpoint,      !- Name
  heating setpoint,                       !- Heating Setpoint Temperature Schedule Name
  cooling setpoint;                       !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  heating setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  heating setpoint Week Rule - Jan1-Dec31, !- Name
  heating setpoint allday1,               !- Sunday Schedule:Day Name
  heating setpoint allday1,               !- Monday Schedule:Day Name
  heating setpoint allday1,               !- Tuesday Schedule:Day Name
  heating setpoint allday1,               !- Wednesday Schedule:Day Name
  heating setpoint allday1,               !- Thursday Schedule:Day Name
  heating setpoint allday1,               !- Friday Schedule:Day Name
  heating setpoint allday1,               !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  heating setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint allday1,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  cooling setpoint allday5,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.7222222222222;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - Jan1-Apr29, !- Name
  cooling setpoint allday1,               !- Sunday Schedule:Day Name
  cooling setpoint allday1,               !- Monday Schedule:Day Name
  cooling setpoint allday1,               !- Tuesday Schedule:Day Name
  cooling setpoint allday1,               !- Wednesday Schedule:Day Name
  cooling setpoint allday1,               !- Thursday Schedule:Day Name
  cooling setpoint allday1,               !- Friday Schedule:Day Name
  cooling setpoint allday1,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Apr30-May6, !- Name
  cooling setpoint allday1,               !- Sunday Schedule:Day Name
  cooling setpoint allday5,               !- Monday Schedule:Day Name
  cooling setpoint allday5,               !- Tuesday Schedule:Day Name
  cooling setpoint allday5,               !- Wednesday Schedule:Day Name
  cooling setpoint allday5,               !- Thursday Schedule:Day Name
  cooling setpoint allday5,               !- Friday Schedule:Day Name
  cooling setpoint allday5,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  cooling setpoint allday11,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  cooling setpoint Week Rule - May7-Oct28, !- Name
  cooling setpoint allday5,               !- Sunday Schedule:Day Name
  cooling setpoint allday5,               !- Monday Schedule:Day Name
  cooling setpoint allday5,               !- Tuesday Schedule:Day Name
  cooling setpoint allday5,               !- Wednesday Schedule:Day Name
  cooling setpoint allday5,               !- Thursday Schedule:Day Name
  cooling setpoint allday5,               !- Friday Schedule:Day Name
  cooling setpoint allday5,               !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Oct29-Nov4, !- Name
  cooling setpoint allday5,               !- Sunday Schedule:Day Name
  cooling setpoint allday5,               !- Monday Schedule:Day Name
  cooling setpoint allday5,               !- Tuesday Schedule:Day Name
  cooling setpoint allday11,              !- Wednesday Schedule:Day Name
  cooling setpoint allday11,              !- Thursday Schedule:Day Name
  cooling setpoint allday11,              !- Friday Schedule:Day Name
  cooling setpoint allday11,              !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  cooling setpoint Week Rule - Nov5-Dec31, !- Name
  cooling setpoint allday11,              !- Sunday Schedule:Day Name
  cooling setpoint allday11,              !- Monday Schedule:Day Name
  cooling setpoint allday11,              !- Tuesday Schedule:Day Name
  cooling setpoint allday11,              !- Wednesday Schedule:Day Name
  cooling setpoint allday11,              !- Thursday Schedule:Day Name
  cooling setpoint allday11,              !- Friday Schedule:Day Name
  cooling setpoint allday11,              !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  cooling setpoint,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  cooling setpoint Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  cooling setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  cooling setpoint Week Rule - May7-Oct28, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  cooling setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  cooling setpoint Week Rule - Nov5-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  living space,                           !- Zone Name
  living space Equipment List,            !- Zone Conditioning Equipment List Name
  living space Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  living space Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  living space Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  living space Inlet Node List,           !- Name
  Node 6,                                 !- Node Name 1
  Node 10;                                !- Node Name 2

NodeList,
  living space Exhaust Node List,         !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  living space Return Node List,          !- Name
  Node 7;                                 !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  central ac and furnace terminal,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 8,                                 !- Air Inlet Node Name
  Node 6,                                 !- Air Outlet Node Name
  0.6777165284352;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU central ac and furnace terminal,    !- Name
  Node 6,                                 !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  central ac and furnace terminal;        !- Air Terminal Name

ZoneHVAC:IdealLoadsAirSystem,
  ideal residual,                         !- Name
  ,                                       !- Availability Schedule Name
  Node 10,                                !- Zone Supply Air Node Name
  Node 9,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  living space Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU central ac and furnace terminal,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  Sequential Fraction Schedule 1,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  Sequential Fraction Schedule,           !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 2
  ideal residual,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  Sequential Fraction Schedule 2,         !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  Sequential Fraction Schedule 3;         !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  unit 2 central ac and furnace airloop ret air zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  unit 2 Surface_10,                      !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_10,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 2 Surface_11,                      !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_11,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 2 Surface_12,                      !- Name
  Ceiling,                                !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_12,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 2 Surface_7,                       !- Name
  Floor,                                  !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_7,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 2 Surface_8,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_8,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 2 Surface_9,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticConst,                  !- Construction Name
  unit 2 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 2 Surface_9,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 2 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 2 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 2 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unit 2 living space,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  100,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  373.555840241664,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  unit 2 surface Surface_3_-_Window_1_back, !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticWallConstruction,       !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.10607009973785, -11.2465108957256, 0, !- X,Y,Z Vertex 1 {m}
  -8.10607009973785, -11.2465108957256, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2475100997379, -11.2465109795965, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2475100997379, -11.2465109795965, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 2 Surface_3_-_Window_1_back,       !- Name
  Window,                                 !- Surface Type
  unit 2 WindowConstruction,              !- Construction Name
  unit 2 surface Surface_3_-_Window_1_back, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.10707009973785, -11.2465108957523, 0.001, !- X,Y,Z Vertex 1 {m}
  -8.10707009973785, -11.2465108957523, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2465100997379, -11.2465109795698, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2465100997379, -11.2465109795698, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 surface Surface_4_-_Window_1_right, !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticWallConstruction,       !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2465108565418, 4.95138994960678, 0, !- X,Y,Z Vertex 1 {m}
  -11.2465108565418, 4.95138994960678, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2465111086849, 11.2475099496068, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2465111086849, 11.2475099496068, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 2 Surface_4_-_Window_1_right,      !- Name
  Window,                                 !- Surface Type
  unit 2 WindowConstruction 1,            !- Construction Name
  unit 2 surface Surface_4_-_Window_1_right, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.2465108565819, 4.95238994960678, 0.001, !- X,Y,Z Vertex 1 {m}
  -11.2465108565819, 4.95238994960678, 1.2202, !- X,Y,Z Vertex 2 {m}
  -11.2465111086448, 11.2465099496068, 1.2202, !- X,Y,Z Vertex 3 {m}
  -11.2465111086448, 11.2465099496068, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 surface Surface_5_-_Door_front,  !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticWallConstruction 1,     !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.3315673715142, 11.246510694162, 0,   !- X,Y,Z Vertex 1 {m}
  10.3315673715142, 11.246510694162, 2.034016, !- X,Y,Z Vertex 2 {m}
  11.2475104, 11.246510694162, 2.034016,  !- X,Y,Z Vertex 3 {m}
  11.2475104, 11.246510694162, 0;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 2 Surface_5_-_Door_front,          !- Name
  Door,                                   !- Surface Type
  unit 2 Door,                            !- Construction Name
  unit 2 surface Surface_5_-_Door_front,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.3325673715142, 11.246510694162, 0,   !- X,Y,Z Vertex 1 {m}
  10.3325673715142, 11.246510694162, 2.033016, !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.246510694162, 2.033016,  !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.246510694162, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 surface Surface_5_-_Window_1_front, !- Name
  Wall,                                   !- Surface Type
  unit 2 AdiabaticWallConstruction,       !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.26309697151424, 11.2465106547057, 0,  !- X,Y,Z Vertex 1 {m}
  6.26309697151424, 11.2465106547057, 1.2202, !- X,Y,Z Vertex 2 {m}
  9.40453697151424, 11.2465106547057, 1.2202, !- X,Y,Z Vertex 3 {m}
  9.40453697151424, 11.2465106547057, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 2 Surface_5_-_Window_1_front,      !- Name
  Window,                                 !- Surface Type
  unit 2 WindowConstruction 2,            !- Construction Name
  unit 2 surface Surface_5_-_Window_1_front, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.26409697151424, 11.2465106547057, 0.001, !- X,Y,Z Vertex 1 {m}
  6.26409697151424, 11.2465106547057, 1.2202, !- X,Y,Z Vertex 2 {m}
  9.40353697151424, 11.2465106547057, 1.2202, !- X,Y,Z Vertex 3 {m}
  9.40353697151424, 11.2465106547057, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 Surface_1,                       !- Name
  Floor,                                  !- Surface Type
  unit 2 Surface_1 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  unit 2 Foundation Kiva 1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864106569447, -6.18864106569447, 0, !- X,Y,Z Vertex 1 {m}
  -6.18864106569447, 6.18864106569447, 0, !- X,Y,Z Vertex 2 {m}
  6.18864106569447, 6.18864106569447, 0,  !- X,Y,Z Vertex 3 {m}
  6.18864106569447, -6.18864106569447, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  unit 2 Surface_1,                       !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35.052,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  unit 2 Surface_2,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 Surface_2 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.246510500221, 6.24138975013107, 0,   !- X,Y,Z Vertex 1 {m}
  11.246510500221, 6.24138975013107, 2.4384, !- X,Y,Z Vertex 2 {m}
  11.2465107336691, -11.2465102498689, 2.4384, !- X,Y,Z Vertex 3 {m}
  11.2465107336691, -11.2465102498689, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 Surface_3,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 Surface_3 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0152403002621444, -11.2465105975328, 0, !- X,Y,Z Vertex 1 {m}
  0.0152403002621444, -11.2465105975328, 2.4384, !- X,Y,Z Vertex 2 {m}
  -7.17803969973786, -11.2465107895808, 2.4384, !- X,Y,Z Vertex 3 {m}
  -7.17803969973786, -11.2465107895808, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 Surface_4,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 Surface_4 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2465100949326, -10.3174804503932, 0, !- X,Y,Z Vertex 1 {m}
  -11.2465100949326, -10.3174804503932, 2.4384, !- X,Y,Z Vertex 2 {m}
  -11.2465106692456, 4.02335954960678, 2.4384, !- X,Y,Z Vertex 3 {m}
  -11.2465106692456, 4.02335954960678, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 Surface_5,                       !- Name
  Wall,                                   !- Surface Type
  unit 2 Surface_5 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.09621342848576, 11.2465105784236, 0, !- X,Y,Z Vertex 1 {m}
  -1.09621342848576, 11.2465105784236, 2.4384, !- X,Y,Z Vertex 2 {m}
  5.33506657151424, 11.2465105784236, 2.4384, !- X,Y,Z Vertex 3 {m}
  5.33506657151424, 11.2465105784236, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 2 Surface_6,                       !- Name
  Roof,                                   !- Surface Type
  unit 2 Surface_6 construction,          !- Construction Name
  unit 2 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864090046859, 6.18864123092035, 2.4384, !- X,Y,Z Vertex 1 {m}
  -6.18864123092035, -6.18864090046859, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.18864090046859, -6.18864123092035, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.18864123092035, 6.18864090046859, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 2 Surface_3_-_Window_1_back - overhangs, !- Name
  unit 2 surface Surface_3_-_Window_1_back, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.80227009973785, -11.2465108876147, 1.525, !- X,Y,Z Vertex 1 {m}
  -11.5513100997379, -11.2465109877075, 1.525, !- X,Y,Z Vertex 2 {m}
  -11.5513100834626, -11.8561109877075, 1.525, !- X,Y,Z Vertex 3 {m}
  -7.8022700834626, -11.8561108876147, 1.525; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 2 Surface_4_-_Window_1_right - overhangs, !- Name
  unit 2 surface Surface_4_-_Window_1_right, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2465108443754, 4.64758994960678, 1.525, !- X,Y,Z Vertex 1 {m}
  -11.2465111208513, 11.5513099496068, 1.525, !- X,Y,Z Vertex 2 {m}
  -11.8561111208513, 11.5513099251939, 1.525, !- X,Y,Z Vertex 3 {m}
  -11.8561108443754, 4.6475899251939, 1.525; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 2 Surface_5_-_Window_1_front - overhangs, !- Name
  unit 2 surface Surface_5_-_Window_1_front, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.95929697151424, 11.2465106547057, 1.525, !- X,Y,Z Vertex 1 {m}
  9.70833697151424, 11.2465106547057, 1.525, !- X,Y,Z Vertex 2 {m}
  9.70833697151424, 11.8561106547057, 1.525, !- X,Y,Z Vertex 3 {m}
  5.95929697151424, 11.8561106547057, 1.525; !- X,Y,Z Vertex 4 {m}

InternalMass,
  unit 2 furniture mass living space living, !- Name
  unit 2 furniture construction living space, !- Construction Name
  unit 2 living space,                    !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

InternalMass,
  unit 2 living space Living Partition,   !- Name
  unit 2 PartitionWallConstruction,       !- Construction Name
  unit 2 living space,                    !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

People,
  unit 2 occupants,                       !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 occupants,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  unit 2 occupants activity schedule,     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  unit 2 interior lighting,               !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 lighting_interior,               !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  471.751982487457,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  unit 2 Fractional,                      !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:File,
  unit 2 lighting_interior,               !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  /Users/kcu/Desktop/Scripting/NREL_Work/UCI/Github/urbanopt-example-geojson-project/UCI_MultiFamily_test/run/baseline_scenario_res_test/0/unit 2_schedules.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

ElectricEquipment,
  unit 2 ceiling fan,                     !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 ceiling_fan,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  77.652925816537,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

ElectricEquipment,
  unit 2 clothes dryer,                   !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 clothes_dryer,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1127.23650638511,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

ElectricEquipment,
  unit 2 clothes washer,                  !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 clothes_washer_power,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20064.642624683,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

ElectricEquipment,
  unit 2 cooking range,                   !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 cooking_range,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  973.85613640664,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

ElectricEquipment,
  unit 2 dishwasher,                      !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 dishwasher_power,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8445.34107202195,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

ElectricEquipment,
  unit 2 freezer,                         !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 freezer,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9245292066878,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  freezer;                                !- End-Use Subcategory

ElectricEquipment,
  unit 2 fridge,                          !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 refrigerator,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  100.85430943121,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  unit 2 fridge 1,                        !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 refrigerator,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.5053637109104,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  unit 2 mech vent bath fan 0,            !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 mech vent bath fan 0 schedule,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 2 mech vent house fan,             !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 2 mech vent house fan cfis,        !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 2 mech vent range fan 0,           !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 mech vent range fan 0 schedule,  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 2 misc plug loads,                 !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 plug_loads_other,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  318.058806722539,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

ElectricEquipment,
  unit 2 misc tv,                         !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 plug_loads_tv,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.6206738226,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

ElectricEquipment,
  unit 2 whole house fan,                 !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 clothes dryer 1,                 !- Name
  NaturalGas,                             !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 clothes_dryer,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14975.5205179786,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  unit 2 cooking range 1,                 !- Name
  NaturalGas,                             !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 cooking_range,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28540.906009048,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  unit 2 mech vent house fan latent load equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 mech vent house fan sensible load equip, !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 2 water heater EC adjustment,      !- Name
  NaturalGas,                             !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater EC adjustment;             !- End-Use Subcategory

OtherEquipment,
  unit 2 water latent,                    !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 fixtures,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2724.06248534736,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water latent;                           !- End-Use Subcategory

OtherEquipment,
  unit 2 water sensible,                  !- Name
  None,                                   !- Fuel Type
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 fixtures,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2684.67844941462,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water sensible;                         !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  unit 2 infil flow,                      !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  unit 2 natural vent flow,               !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  unit 2 whole house fan flow,            !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  unit 2 living space Thermostat,         !- Name
  unit 2 living space,                    !- Zone or ZoneList Name
  unit 2 living space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  unit 2 living space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  unit 2 living space Thermostat Schedule, !- Name
  unit 2 living space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  unit 2 living space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  unit 2 living space temperature setpoint, !- Name
  unit 2 heating setpoint,                !- Heating Setpoint Temperature Schedule Name
  unit 2 cooling setpoint;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  unit 2 Temperature,                     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  unit 2 heating setpoint allday1,        !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 2 heating setpoint Week Rule - Jan1-Dec31, !- Name
  unit 2 heating setpoint allday1,        !- Sunday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Monday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Tuesday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Wednesday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Thursday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Friday Schedule:Day Name
  unit 2 heating setpoint allday1,        !- Saturday Schedule:Day Name
  unit 2 Schedule Day 3,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 3,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 3,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 3,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 3;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  unit 2 heating setpoint,                !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  unit 2 heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  unit 2 Schedule Day 3,                  !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 cooling setpoint allday1,        !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 cooling setpoint allday5,        !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.7222222222222;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 2 cooling setpoint Week Rule - Jan1-Apr29, !- Name
  unit 2 cooling setpoint allday1,        !- Sunday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Monday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Tuesday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Wednesday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Thursday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Friday Schedule:Day Name
  unit 2 cooling setpoint allday1,        !- Saturday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 2 cooling setpoint Week Rule - Apr30-May6, !- Name
  unit 2 cooling setpoint allday1,        !- Sunday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Wednesday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Thursday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Friday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Saturday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  unit 2 cooling setpoint allday11,       !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 2 cooling setpoint Week Rule - May7-Oct28, !- Name
  unit 2 cooling setpoint allday5,        !- Sunday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Wednesday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Thursday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Friday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Saturday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 2 cooling setpoint Week Rule - Oct29-Nov4, !- Name
  unit 2 cooling setpoint allday5,        !- Sunday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 2 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Wednesday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Thursday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Friday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Saturday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 2 cooling setpoint Week Rule - Nov5-Dec31, !- Name
  unit 2 cooling setpoint allday11,       !- Sunday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Monday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Tuesday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Wednesday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Thursday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Friday Schedule:Day Name
  unit 2 cooling setpoint allday11,       !- Saturday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 2 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 2 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 2 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  unit 2 cooling setpoint,                !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  unit 2 cooling setpoint Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  unit 2 cooling setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  unit 2 cooling setpoint Week Rule - May7-Oct28, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  unit 2 cooling setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  unit 2 cooling setpoint Week Rule - Nov5-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  unit 2 Schedule Day 4,                  !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  unit 2 living space,                    !- Zone Name
  unit 2 living space Equipment List,     !- Zone Conditioning Equipment List Name
  unit 2 living space Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  unit 2 living space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  unit 2 Node 1,                          !- Zone Air Node Name
  unit 2 living space Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  unit 2 living space Inlet Node List,    !- Name
  unit 2 Node 6,                          !- Node Name 1
  unit 2 Node 10;                         !- Node Name 2

NodeList,
  unit 2 living space Exhaust Node List,  !- Name
  unit 2 Node 9;                          !- Node Name 1

NodeList,
  unit 2 living space Return Node List,   !- Name
  unit 2 Node 7;                          !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  unit 2 central ac and furnace terminal, !- Name
  unit 2 Always On Discrete,              !- Availability Schedule Name
  unit 2 Node 8,                          !- Air Inlet Node Name
  unit 2 Node 6,                          !- Air Outlet Node Name
  0.6777165284352;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU unit 2 central ac and furnace terminal, !- Name
  unit 2 Node 6,                          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  unit 2 central ac and furnace terminal; !- Air Terminal Name

ZoneHVAC:IdealLoadsAirSystem,
  unit 2 ideal residual,                  !- Name
  ,                                       !- Availability Schedule Name
  unit 2 Node 10,                         !- Zone Supply Air Node Name
  unit 2 Node 9,                          !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  unit 2 living space Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU unit 2 central ac and furnace terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  unit 2 Sequential Fraction Schedule 1,  !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  unit 2 Sequential Fraction Schedule,    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 2
  unit 2 ideal residual,                  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  unit 2 Sequential Fraction Schedule 2,  !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  unit 2 Sequential Fraction Schedule 3;  !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Zone,
  unit 3 central ac and furnace airloop ret air zone, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  200,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  unit 3 Surface_10,                      !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_10,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 3 Surface_11,                      !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_11,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 3 Surface_12,                      !- Name
  Ceiling,                                !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_12,                      !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 3 Surface_7,                       !- Name
  Floor,                                  !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_7,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 3 Surface_8,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_8,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

BuildingSurface:Detailed,
  unit 3 Surface_9,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticConst,                  !- Construction Name
  unit 3 central ac and furnace airloop ret air zone, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ConvectionCoefficients,
  unit 3 Surface_9,                       !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 3 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 3 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  None,                                   !- Fuel Type
  unit 3 central ac and furnace airloop ret air zone, !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Zone,
  unit 3 living space,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  200,                                    !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  373.555840241664,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  unit 3 surface Surface_3_-_Window_1_back, !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticWallConstruction,       !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1060704, 11.2465106793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1060704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2475104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2475104, 11.2465106793078, 0;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 3 Surface_3_-_Window_1_back,       !- Name
  Window,                                 !- Surface Type
  unit 3 WindowConstruction,              !- Construction Name
  unit 3 surface Surface_3_-_Window_1_back, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1070704, 11.2465106793078, 0.001,     !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2465106793078, 0.001;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 surface Surface_4_-_Window_1_right, !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticWallConstruction,       !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2465107243483, -4.95139024986893, 0, !- X,Y,Z Vertex 1 {m}
  11.2465107243483, -4.95139024986893, 1.2202, !- X,Y,Z Vertex 2 {m}
  11.246510808396, -11.2475102498689, 1.2202, !- X,Y,Z Vertex 3 {m}
  11.246510808396, -11.2475102498689, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 3 Surface_4_-_Window_1_right,      !- Name
  Window,                                 !- Surface Type
  unit 3 WindowConstruction 1,            !- Construction Name
  unit 3 surface Surface_4_-_Window_1_right, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.2465107243617, -4.95239024986892, 0.001, !- X,Y,Z Vertex 1 {m}
  11.2465107243617, -4.95239024986892, 1.2202, !- X,Y,Z Vertex 2 {m}
  11.2465108083827, -11.2465102498689, 1.2202, !- X,Y,Z Vertex 3 {m}
  11.2465108083827, -11.2465102498689, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 surface Surface_5_-_Door_front,  !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticWallConstruction 1,     !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3315670712521, -11.2465109699967, 0, !- X,Y,Z Vertex 1 {m}
  -10.3315670712521, -11.2465109699967, 2.034016, !- X,Y,Z Vertex 2 {m}
  -11.2475100997379, -11.2465109944508, 2.034016, !- X,Y,Z Vertex 3 {m}
  -11.2475100997379, -11.2465109944508, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 3 Surface_5_-_Door_front,          !- Name
  Door,                                   !- Surface Type
  unit 3 Door,                            !- Construction Name
  unit 3 surface Surface_5_-_Door_front,  !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3325670712521, -11.2465109700234, 0, !- X,Y,Z Vertex 1 {m}
  -10.3325670712521, -11.2465109700234, 2.033016, !- X,Y,Z Vertex 2 {m}
  -11.2465100997379, -11.2465109944241, 2.033016, !- X,Y,Z Vertex 3 {m}
  -11.2465100997379, -11.2465109944241, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 surface Surface_5_-_Window_1_front, !- Name
  Wall,                                   !- Surface Type
  unit 3 AdiabaticWallConstruction,       !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26309667125209, -11.2465108219194, 0, !- X,Y,Z Vertex 1 {m}
  -6.26309667125209, -11.2465108219194, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.4045366712521, -11.2465109057903, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.4045366712521, -11.2465109057903, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  unit 3 Surface_5_-_Window_1_front,      !- Name
  Window,                                 !- Surface Type
  unit 3 WindowConstruction 2,            !- Construction Name
  unit 3 surface Surface_5_-_Window_1_front, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2640966712521, -11.2465108219461, 0.001, !- X,Y,Z Vertex 1 {m}
  -6.2640966712521, -11.2465108219461, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.40353667125209, -11.2465109057636, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.40353667125209, -11.2465109057636, 0.001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 Surface_1,                       !- Name
  Floor,                                  !- Surface Type
  unit 3 Surface_1 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Foundation,                             !- Outside Boundary Condition
  unit 3 Foundation Kiva 1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864106569447, -6.18864106569447, 0, !- X,Y,Z Vertex 1 {m}
  -6.18864106569447, 6.18864106569447, 0, !- X,Y,Z Vertex 2 {m}
  6.18864106569447, 6.18864106569447, 0,  !- X,Y,Z Vertex 3 {m}
  6.18864106569447, -6.18864106569447, 0; !- X,Y,Z Vertex 4 {m}

SurfaceProperty:ExposedFoundationPerimeter,
  unit 3 Surface_1,                       !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  35.052,                                 !- Total Exposed Perimeter {m}
  ;                                       !- Exposed Perimeter Fraction {dimensionless}

BuildingSurface:Detailed,
  unit 3 Surface_2,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 Surface_2 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2465103335868, -6.24139005039321, 0, !- X,Y,Z Vertex 1 {m}
  -11.2465103335868, -6.24139005039321, 2.4384, !- X,Y,Z Vertex 2 {m}
  -11.2465110339313, 11.2465099496068, 2.4384, !- X,Y,Z Vertex 3 {m}
  -11.2465110339313, 11.2465099496068, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 Surface_3,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 Surface_3 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0152400000000026, 11.2465105979397, 0, !- X,Y,Z Vertex 1 {m}
  -0.0152400000000026, 11.2465105979397, 2.4384, !- X,Y,Z Vertex 2 {m}
  7.17804, 11.2465105979397, 2.4384,      !- X,Y,Z Vertex 3 {m}
  7.17804, 11.2465105979397, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 Surface_4,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 Surface_4 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.2465103703912, 10.3174801501311, 0,  !- X,Y,Z Vertex 1 {m}
  11.2465103703912, 10.3174801501311, 2.4384, !- X,Y,Z Vertex 2 {m}
  11.2465105618289, -4.02335984986893, 2.4384, !- X,Y,Z Vertex 3 {m}
  11.2465105618289, -4.02335984986893, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 Surface_5,                       !- Name
  Wall,                                   !- Surface Type
  unit 3 Surface_5 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.0962137287479, -11.2465105491566, 0,  !- X,Y,Z Vertex 1 {m}
  1.0962137287479, -11.2465105491566, 2.4384, !- X,Y,Z Vertex 2 {m}
  -5.3350662712521, -11.2465107208605, 2.4384, !- X,Y,Z Vertex 3 {m}
  -5.3350662712521, -11.2465107208605, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  unit 3 Surface_6,                       !- Name
  Roof,                                   !- Surface Type
  unit 3 Surface_6 construction,          !- Construction Name
  unit 3 living space,                    !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.18864090046859, 6.18864123092035, 2.4384, !- X,Y,Z Vertex 1 {m}
  -6.18864123092035, -6.18864090046859, 2.4384, !- X,Y,Z Vertex 2 {m}
  6.18864090046859, -6.18864123092035, 2.4384, !- X,Y,Z Vertex 3 {m}
  6.18864123092035, 6.18864090046859, 2.4384; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 3 Surface_3_-_Window_1_back - overhangs, !- Name
  unit 3 surface Surface_3_-_Window_1_back, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.8022704, 11.2465106793078, 1.525,     !- X,Y,Z Vertex 1 {m}
  11.5513104, 11.2465106793078, 1.525,    !- X,Y,Z Vertex 2 {m}
  11.5513104, 11.8561106793078, 1.525,    !- X,Y,Z Vertex 3 {m}
  7.8022704, 11.8561106793078, 1.525;     !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 3 Surface_4_-_Window_1_right - overhangs, !- Name
  unit 3 surface Surface_4_-_Window_1_right, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.2465107202929, -4.64759024986892, 1.525, !- X,Y,Z Vertex 1 {m}
  11.2465108124515, -11.5513102498689, 1.525, !- X,Y,Z Vertex 2 {m}
  11.8561108124515, -11.5513102417313, 1.525, !- X,Y,Z Vertex 3 {m}
  11.8561107202929, -4.6475902417313, 1.525; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  unit 3 Surface_5_-_Window_1_front - overhangs, !- Name
  unit 3 surface Surface_5_-_Window_1_front, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.95929667125209, -11.2465108138085, 1.525, !- X,Y,Z Vertex 1 {m}
  -9.70833667125209, -11.2465109139013, 1.525, !- X,Y,Z Vertex 2 {m}
  -9.70833665497685, -11.8561109139013, 1.525, !- X,Y,Z Vertex 3 {m}
  -5.95929665497684, -11.8561108138085, 1.525; !- X,Y,Z Vertex 4 {m}

InternalMass,
  unit 3 furniture mass living space living, !- Name
  unit 3 furniture construction living space, !- Construction Name
  unit 3 living space,                    !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

InternalMass,
  unit 3 living space Living Partition,   !- Name
  unit 3 PartitionWallConstruction,       !- Construction Name
  unit 3 living space,                    !- Zone or ZoneList Name
  153.19711296;                           !- Surface Area {m2}

People,
  unit 3 occupants,                       !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 occupants,                       !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  unit 3 occupants activity schedule,     !- Activity Level Schedule Name
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

Lights,
  unit 3 interior lighting,               !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 lighting_interior,               !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  471.751982487457,                       !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  interior lighting;                      !- End-Use Subcategory

ScheduleTypeLimits,
  unit 3 Fractional,                      !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:File,
  unit 3 lighting_interior,               !- Name
  unit 3 Fractional,                      !- Schedule Type Limits Name
  /Users/kcu/Desktop/Scripting/NREL_Work/UCI/Github/urbanopt-example-geojson-project/UCI_MultiFamily_test/run/baseline_scenario_res_test/0/unit 3_schedules.csv, !- File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  Comma,                                  !- Column Separator
  No,                                     !- Interpolate to Timestep
  60;                                     !- Minutes per Item

ElectricEquipment,
  unit 3 ceiling fan,                     !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 ceiling_fan,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  77.652925816537,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0,                                      !- Fraction Lost
  ceiling fan;                            !- End-Use Subcategory

ElectricEquipment,
  unit 3 clothes dryer,                   !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 clothes_dryer,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1127.23650638511,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  clothes dryer;                          !- End-Use Subcategory

ElectricEquipment,
  unit 3 clothes washer,                  !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 clothes_washer_power,            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20064.642624683,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  clothes washer;                         !- End-Use Subcategory

ElectricEquipment,
  unit 3 cooking range,                   !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 cooking_range,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  973.85613640664,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  cooking range;                          !- End-Use Subcategory

ElectricEquipment,
  unit 3 dishwasher,                      !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 dishwasher_power,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8445.34107202195,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4,                                    !- Fraction Lost
  dishwasher;                             !- End-Use Subcategory

ElectricEquipment,
  unit 3 freezer,                         !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 freezer,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9245292066878,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  freezer;                                !- End-Use Subcategory

ElectricEquipment,
  unit 3 fridge,                          !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 refrigerator,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  100.85430943121,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  unit 3 fridge 1,                        !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 refrigerator,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.5053637109104,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  fridge;                                 !- End-Use Subcategory

ElectricEquipment,
  unit 3 mech vent bath fan 0,            !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 mech vent bath fan 0 schedule,   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 3 mech vent house fan,             !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 3 mech vent house fan cfis,        !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 3 mech vent range fan 0,           !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 mech vent range fan 0 schedule,  !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  mech vent;                              !- End-Use Subcategory

ElectricEquipment,
  unit 3 misc plug loads,                 !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 plug_loads_other,                !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  318.058806722539,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1,                                    !- Fraction Lost
  misc plug loads;                        !- End-Use Subcategory

ElectricEquipment,
  unit 3 misc tv,                         !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 plug_loads_tv,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.6206738226,                         !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  misc tv;                                !- End-Use Subcategory

ElectricEquipment,
  unit 3 whole house fan,                 !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  whole house fan;                        !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 clothes dryer 1,                 !- Name
  NaturalGas,                             !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 clothes_dryer,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14975.5205179786,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  clothes dryer;                          !- End-Use Subcategory

OtherEquipment,
  unit 3 cooking range 1,                 !- Name
  NaturalGas,                             !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 cooking_range,                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28540.906009048,                        !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  cooking range;                          !- End-Use Subcategory

OtherEquipment,
  unit 3 mech vent house fan latent load equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 mech vent house fan sensible load equip, !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

OtherEquipment,
  unit 3 water heater EC adjustment,      !- Name
  NaturalGas,                             !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water heater EC adjustment;             !- End-Use Subcategory

OtherEquipment,
  unit 3 water latent,                    !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 fixtures,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2724.06248534736,                       !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water latent;                           !- End-Use Subcategory

OtherEquipment,
  unit 3 water sensible,                  !- Name
  None,                                   !- Fuel Type
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 fixtures,                        !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2684.67844941462,                      !- Design Level {W}
  ,                                       !- Power per Zone Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  water sensible;                         !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  unit 3 infil flow,                      !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  unit 3 natural vent flow,               !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  unit 3 whole house fan flow,            !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 Always On Discrete,              !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  unit 3 living space Thermostat,         !- Name
  unit 3 living space,                    !- Zone or ZoneList Name
  unit 3 living space Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  unit 3 living space temperature setpoint, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  unit 3 living space Thermostat Schedule, !- Name
  unit 3 living space Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  unit 3 living space Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  unit 3 living space temperature setpoint, !- Name
  unit 3 heating setpoint,                !- Heating Setpoint Temperature Schedule Name
  unit 3 cooling setpoint;                !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  unit 3 Temperature,                     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  unit 3 heating setpoint allday1,        !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.6666666666667;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 3 heating setpoint Week Rule - Jan1-Dec31, !- Name
  unit 3 heating setpoint allday1,        !- Sunday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Monday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Tuesday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Wednesday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Thursday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Friday Schedule:Day Name
  unit 3 heating setpoint allday1,        !- Saturday Schedule:Day Name
  unit 3 Schedule Day 3,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 3,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 3,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 3,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 3;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  unit 3 heating setpoint,                !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  unit 3 heating setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  unit 3 Schedule Day 3,                  !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 3 cooling setpoint allday1,        !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  unit 3 cooling setpoint allday5,        !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.7222222222222;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 3 cooling setpoint Week Rule - Jan1-Apr29, !- Name
  unit 3 cooling setpoint allday1,        !- Sunday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Monday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Tuesday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Wednesday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Thursday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Friday Schedule:Day Name
  unit 3 cooling setpoint allday1,        !- Saturday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 3 cooling setpoint Week Rule - Apr30-May6, !- Name
  unit 3 cooling setpoint allday1,        !- Sunday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Wednesday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Thursday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Friday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Saturday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  unit 3 cooling setpoint allday11,       !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24.4444444444444;                       !- Value Until Time 1

Schedule:Week:Daily,
  unit 3 cooling setpoint Week Rule - May7-Oct28, !- Name
  unit 3 cooling setpoint allday5,        !- Sunday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Wednesday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Thursday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Friday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Saturday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 3 cooling setpoint Week Rule - Oct29-Nov4, !- Name
  unit 3 cooling setpoint allday5,        !- Sunday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Monday Schedule:Day Name
  unit 3 cooling setpoint allday5,        !- Tuesday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Wednesday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Thursday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Friday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Saturday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  unit 3 cooling setpoint Week Rule - Nov5-Dec31, !- Name
  unit 3 cooling setpoint allday11,       !- Sunday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Monday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Tuesday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Wednesday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Thursday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Friday Schedule:Day Name
  unit 3 cooling setpoint allday11,       !- Saturday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- Holiday Schedule:Day Name
  unit 3 Schedule Day 4,                  !- SummerDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- WinterDesignDay Schedule:Day Name
  unit 3 Schedule Day 4,                  !- CustomDay1 Schedule:Day Name
  unit 3 Schedule Day 4;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  unit 3 cooling setpoint,                !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  unit 3 cooling setpoint Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  unit 3 cooling setpoint Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  unit 3 cooling setpoint Week Rule - May7-Oct28, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  10,                                     !- End Month 3
  28,                                     !- End Day 3
  unit 3 cooling setpoint Week Rule - Oct29-Nov4, !- Schedule:Week Name 4
  10,                                     !- Start Month 4
  29,                                     !- Start Day 4
  11,                                     !- End Month 4
  4,                                      !- End Day 4
  unit 3 cooling setpoint Week Rule - Nov5-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  5,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  unit 3 Schedule Day 4,                  !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  unit 3 living space,                    !- Zone Name
  unit 3 living space Equipment List,     !- Zone Conditioning Equipment List Name
  unit 3 living space Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  unit 3 living space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
  unit 3 Node 1,                          !- Zone Air Node Name
  unit 3 living space Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  unit 3 living space Inlet Node List,    !- Name
  unit 3 Node 6,                          !- Node Name 1
  unit 3 Node 10;                         !- Node Name 2

NodeList,
  unit 3 living space Exhaust Node List,  !- Name
  unit 3 Node 9;                          !- Node Name 1

NodeList,
  unit 3 living space Return Node List,   !- Name
  unit 3 Node 7;                          !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  unit 3 central ac and furnace terminal, !- Name
  unit 3 Always On Discrete,              !- Availability Schedule Name
  unit 3 Node 8,                          !- Air Inlet Node Name
  unit 3 Node 6,                          !- Air Outlet Node Name
  0.6687495270144;                        !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU unit 3 central ac and furnace terminal, !- Name
  unit 3 Node 6,                          !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  unit 3 central ac and furnace terminal; !- Air Terminal Name

ZoneHVAC:IdealLoadsAirSystem,
  unit 3 ideal residual,                  !- Name
  ,                                       !- Availability Schedule Name
  unit 3 Node 10,                         !- Zone Supply Air Node Name
  unit 3 Node 9,                          !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  unit 3 living space Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU unit 3 central ac and furnace terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  unit 3 Sequential Fraction Schedule 1,  !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  unit 3 Sequential Fraction Schedule,    !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 2
  unit 3 ideal residual,                  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  unit 3 Sequential Fraction Schedule 2,  !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  unit 3 Sequential Fraction Schedule 3;  !- Zone Equipment Sequential Heating Fraction Schedule Name 2

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  0;                                      !- Minimum System Timestep {minutes}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2017,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2017,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  furniture material living space,        !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  RoofStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.502086815767757,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 asphalt or fiberglass shingles,  !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  unit 2 Concrete 4.0 in.,                !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 DoorMaterial,                    !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 Drywall 0.5 in.,                 !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  unit 2 Floor Covering,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  unit 2 furniture material living space, !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  unit 2 RoofStudAndCavity,               !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.502086815767757,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallRigidIns,                    !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallSheathing,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallStudAndCavity,               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.393673468249087,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallStudAndCavity 1,             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0823011851264537,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallStudAndCavity 2,             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 WallStudAndCavity 3,             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 wood siding,                     !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 2 wood siding 1,                   !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

Material,
  unit 3 asphalt or fiberglass shingles,  !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  unit 3 Concrete 4.0 in.,                !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 DoorMaterial,                    !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 Drywall 0.5 in.,                 !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  unit 3 Floor Covering,                  !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.045078125,                            !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

Material,
  unit 3 furniture material living space, !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  unit 3 RoofStudAndCavity,               !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.502086815767757,                      !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallRigidIns,                    !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallSheathing,                   !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallStudAndCavity,               !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.393673468249087,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallStudAndCavity 1,             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0823011851264537,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallStudAndCavity 2,             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 WallStudAndCavity 3,             !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 wood siding,                     !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  unit 3 wood siding 1,                   !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

Material,
  WallRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0823011851264537,                     !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.393673468249087,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

Material:NoMass,
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  unit 2 Adiabatic,                       !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  unit 3 Adiabatic,                       !- Name
  Rough,                                  !- Roughness
  176.1,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  unit 2 WindowMaterial,                  !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  unit 3 WindowMaterial,                  !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

Construction,
  AdiabaticConst,                         !- Name
  Adiabatic;                              !- Layer 1

Construction,
  AdiabaticWallConstruction,              !- Name
  wood siding 1,                          !- Layer 1
  WallRigidIns,                           !- Layer 2
  WallStudAndCavity 2,                    !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  AdiabaticWallConstruction 1,            !- Name
  wood siding 1,                          !- Layer 1
  WallRigidIns,                           !- Layer 2
  WallStudAndCavity 2,                    !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  Door,                                   !- Name
  DoorMaterial;                           !- Layer 1

Construction,
  furniture construction living space,    !- Name
  furniture material living space;        !- Layer 1

Construction,
  PartitionWallConstruction,              !- Name
  Drywall 0.5 in.,                        !- Layer 1
  WallStudAndCavity 3,                    !- Layer 2
  Drywall 0.5 in.;                        !- Layer 3

Construction,
  Surface_1 construction,                 !- Name
  Concrete 4.0 in.,                       !- Layer 1
  Floor Covering;                         !- Layer 2

Construction,
  Surface_2 construction,                 !- Name
  wood siding,                            !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity,                      !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  Surface_3 construction,                 !- Name
  wood siding,                            !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity,                      !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  Surface_4 construction,                 !- Name
  WallSheathing,                          !- Layer 1
  WallStudAndCavity 1;                    !- Layer 2

Construction,
  Surface_5 construction,                 !- Name
  wood siding,                            !- Layer 1
  WallSheathing,                          !- Layer 2
  WallStudAndCavity,                      !- Layer 3
  Drywall 0.5 in.;                        !- Layer 4

Construction,
  Surface_6 construction,                 !- Name
  asphalt or fiberglass shingles,         !- Layer 1
  RoofStudAndCavity;                      !- Layer 2

Construction,
  unit 2 AdiabaticConst,                  !- Name
  unit 2 Adiabatic;                       !- Layer 1

Construction,
  unit 2 AdiabaticWallConstruction,       !- Name
  unit 2 wood siding 1,                   !- Layer 1
  unit 2 WallRigidIns,                    !- Layer 2
  unit 2 WallStudAndCavity 2,             !- Layer 3
  unit 2 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 2 AdiabaticWallConstruction 1,     !- Name
  unit 2 wood siding 1,                   !- Layer 1
  unit 2 WallRigidIns,                    !- Layer 2
  unit 2 WallStudAndCavity 2,             !- Layer 3
  unit 2 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 2 Door,                            !- Name
  unit 2 DoorMaterial;                    !- Layer 1

Construction,
  unit 2 furniture construction living space, !- Name
  unit 2 furniture material living space; !- Layer 1

Construction,
  unit 2 PartitionWallConstruction,       !- Name
  unit 2 Drywall 0.5 in.,                 !- Layer 1
  unit 2 WallStudAndCavity 3,             !- Layer 2
  unit 2 Drywall 0.5 in.;                 !- Layer 3

Construction,
  unit 2 Surface_1 construction,          !- Name
  unit 2 Concrete 4.0 in.,                !- Layer 1
  unit 2 Floor Covering;                  !- Layer 2

Construction,
  unit 2 Surface_2 construction,          !- Name
  unit 2 WallSheathing,                   !- Layer 1
  unit 2 WallStudAndCavity;               !- Layer 2

Construction,
  unit 2 Surface_3 construction,          !- Name
  unit 2 wood siding,                     !- Layer 1
  unit 2 WallSheathing,                   !- Layer 2
  unit 2 WallStudAndCavity 1,             !- Layer 3
  unit 2 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 2 Surface_4 construction,          !- Name
  unit 2 wood siding,                     !- Layer 1
  unit 2 WallSheathing,                   !- Layer 2
  unit 2 WallStudAndCavity 1,             !- Layer 3
  unit 2 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 2 Surface_5 construction,          !- Name
  unit 2 wood siding,                     !- Layer 1
  unit 2 WallSheathing,                   !- Layer 2
  unit 2 WallStudAndCavity 1,             !- Layer 3
  unit 2 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 2 Surface_6 construction,          !- Name
  unit 2 asphalt or fiberglass shingles,  !- Layer 1
  unit 2 RoofStudAndCavity;               !- Layer 2

Construction,
  unit 2 WindowConstruction,              !- Name
  unit 2 WindowMaterial;                  !- Layer 1

Construction,
  unit 2 WindowConstruction 1,            !- Name
  unit 2 WindowMaterial;                  !- Layer 1

Construction,
  unit 2 WindowConstruction 2,            !- Name
  unit 2 WindowMaterial;                  !- Layer 1

Construction,
  unit 3 AdiabaticConst,                  !- Name
  unit 3 Adiabatic;                       !- Layer 1

Construction,
  unit 3 AdiabaticWallConstruction,       !- Name
  unit 3 wood siding 1,                   !- Layer 1
  unit 3 WallRigidIns,                    !- Layer 2
  unit 3 WallStudAndCavity 2,             !- Layer 3
  unit 3 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 3 AdiabaticWallConstruction 1,     !- Name
  unit 3 wood siding 1,                   !- Layer 1
  unit 3 WallRigidIns,                    !- Layer 2
  unit 3 WallStudAndCavity 2,             !- Layer 3
  unit 3 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 3 Door,                            !- Name
  unit 3 DoorMaterial;                    !- Layer 1

Construction,
  unit 3 furniture construction living space, !- Name
  unit 3 furniture material living space; !- Layer 1

Construction,
  unit 3 PartitionWallConstruction,       !- Name
  unit 3 Drywall 0.5 in.,                 !- Layer 1
  unit 3 WallStudAndCavity 3,             !- Layer 2
  unit 3 Drywall 0.5 in.;                 !- Layer 3

Construction,
  unit 3 Surface_1 construction,          !- Name
  unit 3 Concrete 4.0 in.,                !- Layer 1
  unit 3 Floor Covering;                  !- Layer 2

Construction,
  unit 3 Surface_2 construction,          !- Name
  unit 3 WallSheathing,                   !- Layer 1
  unit 3 WallStudAndCavity;               !- Layer 2

Construction,
  unit 3 Surface_3 construction,          !- Name
  unit 3 wood siding,                     !- Layer 1
  unit 3 WallSheathing,                   !- Layer 2
  unit 3 WallStudAndCavity 1,             !- Layer 3
  unit 3 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 3 Surface_4 construction,          !- Name
  unit 3 wood siding,                     !- Layer 1
  unit 3 WallSheathing,                   !- Layer 2
  unit 3 WallStudAndCavity 1,             !- Layer 3
  unit 3 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 3 Surface_5 construction,          !- Name
  unit 3 wood siding,                     !- Layer 1
  unit 3 WallSheathing,                   !- Layer 2
  unit 3 WallStudAndCavity 1,             !- Layer 3
  unit 3 Drywall 0.5 in.;                 !- Layer 4

Construction,
  unit 3 Surface_6 construction,          !- Name
  unit 3 asphalt or fiberglass shingles,  !- Layer 1
  unit 3 RoofStudAndCavity;               !- Layer 2

Construction,
  unit 3 WindowConstruction,              !- Name
  unit 3 WindowMaterial;                  !- Layer 1

Construction,
  unit 3 WindowConstruction 1,            !- Name
  unit 3 WindowMaterial;                  !- Layer 1

Construction,
  unit 3 WindowConstruction 2,            !- Name
  unit 3 WindowMaterial;                  !- Layer 1

Construction,
  WindowConstruction,                     !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 1,                   !- Name
  WindowMaterial;                         !- Layer 1

Construction,
  WindowConstruction 2,                   !- Name
  WindowMaterial;                         !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  unit 2 ActivityLevel,                   !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  unit 2 OnOff,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  unit 2 OnOff 1,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  unit 2 OnOff 2,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  unit 3 ActivityLevel,                   !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  unit 3 OnOff,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  unit 3 OnOff 1,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  unit 3 OnOff 2,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  dhw temp,                               !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  occupants activity schedule,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 2,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Sequential Fraction Schedule 3,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 Always Off Discrete,             !- Name
  unit 2 OnOff 2,                         !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  unit 2 Always On Discrete,              !- Name
  unit 2 OnOff 1,                         !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 dhw temp,                        !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  unit 2 occupants activity schedule,     !- Name
  unit 2 ActivityLevel,                   !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

Schedule:Constant,
  unit 2 Schedule Constant 1,             !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  unit 2 Sequential Fraction Schedule,    !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 Sequential Fraction Schedule 1,  !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 Sequential Fraction Schedule 2,  !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 Sequential Fraction Schedule 3,  !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 2 WH Setpoint Temp,                !- Name
  unit 2 Temperature,                     !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  unit 3 Always Off Discrete,             !- Name
  unit 3 OnOff 2,                         !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  unit 3 Always On Discrete,              !- Name
  unit 3 OnOff 1,                         !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 3 dhw temp,                        !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  unit 3 occupants activity schedule,     !- Name
  unit 3 ActivityLevel,                   !- Schedule Type Limits Name
  117.228428068889;                       !- Hourly Value

Schedule:Constant,
  unit 3 Schedule Constant 1,             !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  40.5555555555556;                       !- Hourly Value

Schedule:Constant,
  unit 3 Sequential Fraction Schedule,    !- Name
  unit 3 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 3 Sequential Fraction Schedule 1,  !- Name
  unit 3 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 3 Sequential Fraction Schedule 2,  !- Name
  unit 3 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 3 Sequential Fraction Schedule 3,  !- Name
  unit 3 Fractional,                      !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  unit 3 WH Setpoint Temp,                !- Name
  unit 3 Temperature,                     !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Constant,
  WH Setpoint Temp,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  52.6666666666667;                       !- Hourly Value

Schedule:Day:Interval,
  ceiling fan schedule allday1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ceiling fan schedule allday11,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ceiling fan schedule allday5,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  cooling season allday1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday11,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  cooling season schedule allday5,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  exterior lighting schedule weekday1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277531537674736,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262529832935561,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255028980565973,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247528128196386,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.210023866348449,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165018752130924,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112512785543812,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.082509376065462,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142516195022162,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277531537674736,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367541766109785,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.487555404023184,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.682577565632458,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.787589498806682,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.682577565632458,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.47255369928401;                       !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.276690533015115,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.261734287987271,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254256165473349,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.246778042959427,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209387430389817,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164518695306285,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112171837708831,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142084327764519,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.276690533015115,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.36642800318218,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.486077963404932,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.680509148766905,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.785202863961814,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.680509148766905,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.471121718377088;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.352380952380952,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.333333333333333,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.323809523809524,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.314285714285714,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.266666666666667,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.20952380952381,                       !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.142857142857143,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.114285714285714,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104761904761905,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.180952380952381,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.352380952380952,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.466666666666667,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.619047619047619,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.866666666666667,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.866666666666667,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.6;                                    !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277251202788196,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262264651286131,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254771375535099,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247278099784066,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209811721028905,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164852066522711,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112399136265485,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142372239269614,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277251202788196,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367170511800583,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.4870629238171,                        !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.681888093343941,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.786793953858393,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.681888093343941,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.472076372315036;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.278372542334356,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.26332537788385,                       !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255801795658598,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.248278213433345,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21066030230708,                       !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165518808955563,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112853733378793,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142948062279805,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.278372542334356,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.368655529037391,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.489032844641437,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.684645982498011,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.789976133651551,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.684645982498011,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.473985680190931;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.230154941849453,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.217714134181915,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.211493730348146,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.205273326514377,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.174171307345532,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.136848884342918,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0933060575065348,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.118187672841611,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.230154941849453,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.30479978785468,                       !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.404326249194984,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.566056748872978,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.653142402545744,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.566056748872978,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.391885441527446;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekday9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.231836951168693,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.219305224078494,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.213039360533394,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.206773496988294,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.175444179262795,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.137848997992196,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.0939879531764973,                     !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.068924498996098,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.119051407356897,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.231836951168693,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.307027313709891,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.407281130431488,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.570193582604084,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.657915672235481,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.570193582604084,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.394749403341289;                      !- Value Until Time 19

Schedule:Day:Interval,
  exterior lighting schedule weekend1,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend10,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337538356631435,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.345039209001023,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337538356631435,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.330037504261848,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307534947153086,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270030685305148,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225025571087624,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180020456870099,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120013637913399,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.082509376065462,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142516195022162,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285032390044323,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.360040913740198,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.450051142175247,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.622570746675759,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73508353221957,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.637572451414934,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.44255028980566;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend11,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.336515513126492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.343993635640414,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.336515513126492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.32903739061257,                       !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.306603023070804,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269212410501193,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224343675417661,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179474940334129,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119649960222753,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142084327764519,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284168655529037,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.358949880668258,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.448687350835322,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.620684168655529,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.73285600636436,                       !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.635640413683373,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.4412092283214;                        !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend12,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.425502898056597,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.434958518013411,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.425502898056597,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.416047278099784,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.387680418229344,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.340402318445278,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.283668598704398,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.226934878963519,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.151289919309012,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104011819524946,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.113467439481759,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.179656779179452,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.359313558358904,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.453869757927037,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.567337197408797,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.784816456415502,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.926650755767701,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.803727696329128,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.557881577451983;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend2,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.438095238095238,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.428571428571429,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.438095238095238,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.428571428571429,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.419047619047619,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.390476190476191,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.342857142857143,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.285714285714286,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.228571428571429,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.152380952380952,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.114285714285714,                      !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.104761904761905,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.114285714285714,                      !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.180952380952381,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.361904761904762,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.457142857142857,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.571428571428571,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.790476190476191,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.933333333333333,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.80952380952381,                       !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.561904761904762;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend3,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend4,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.344690684547486,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.337197408796454,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.344690684547486,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.337197408796454,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.329704133045422,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.307224305792325,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.269757927037163,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.224798272530969,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.179838618024776,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.119892412016517,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0824260332613555,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0899193090123878,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142372239269614,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.284744478539228,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.359677236049551,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.449596545061939,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.621941887335682,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.734341023601167,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.636928438837747,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.442103269310907;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend5,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.346084782361632,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.338561200136379,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.346084782361632,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.338561200136379,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.331037617911126,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.308466871235368,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.270848960109103,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.225707466757586,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.180565973406069,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.120377315604046,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0827594044777816,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0902829867030344,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.142948062279805,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.285896124559609,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.361131946812138,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.451414933515172,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.624457324695988,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.737311058074781,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.639504489146494,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.443891351289919;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend6,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend7,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.286138576353373,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.279918172519604,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.286138576353373,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.279918172519604,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.273697768685836,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.255036557184529,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.223934538015684,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.18661211501307,                       !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.149289692010456,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.0995264613403038,                     !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.0684244421714589,                     !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0746448460052279,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.118187672841611,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.236375345683222,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.298579384020911,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.373224230026139,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.516293518202826,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.609599575709361,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.528734325870364,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.36700382619237;                       !- Value Until Time 21

Schedule:Day:Interval,
  exterior lighting schedule weekend9,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.288229723074592,                      !- Value Until Time 1
  04:00,                                  !- Time 2 {hh:mm}
  0.281963859529492,                      !- Value Until Time 2
  05:00,                                  !- Time 3 {hh:mm}
  0.288229723074592,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.281963859529492,                      !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.275697995984392,                      !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.256900405349093,                      !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.225571087623594,                      !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.187975906352995,                      !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.150380725082396,                      !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.100253816721597,                      !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 11
  15:00,                                  !- Time 12 {hh:mm}
  0.068924498996098,                      !- Value Until Time 12
  16:00,                                  !- Time 13 {hh:mm}
  0.0751903625411979,                     !- Value Until Time 13
  17:00,                                  !- Time 14 {hh:mm}
  0.119051407356897,                      !- Value Until Time 14
  18:00,                                  !- Time 15 {hh:mm}
  0.238102814713793,                      !- Value Until Time 15
  19:00,                                  !- Time 16 {hh:mm}
  0.300761450164791,                      !- Value Until Time 16
  20:00,                                  !- Time 17 {hh:mm}
  0.375951812705989,                      !- Value Until Time 17
  21:00,                                  !- Time 18 {hh:mm}
  0.520066674243285,                      !- Value Until Time 18
  22:00,                                  !- Time 19 {hh:mm}
  0.614054627419783,                      !- Value Until Time 19
  23:00,                                  !- Time 20 {hh:mm}
  0.532598401333485,                      !- Value Until Time 20
  24:00,                                  !- Time 21 {hh:mm}
  0.369685949160889;                      !- Value Until Time 21

Schedule:Day:Interval,
  heating season allday1,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  lighting schedule allday1,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0548654589820811,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.150544382901712,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.353436653737962,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.447264974095881,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.475317048409332,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.488592686909306,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.475308188223233,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.456902875494002,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.44361837680793,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.439709218229655,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.444836527669457,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.478673215033911,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.5760925011507,                        !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.761819851877839,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.955422243612049,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.852829155992571,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.646325416365747,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.555876440980656,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday10,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527591279477149,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140041286420198,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328778282546942,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.416060441019424,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426169536121937,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422533109537494,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410175436341148,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.393054215197677,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.38069654200133,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.377060115416888,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.377772753664823,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.385630218511012,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.415790037280609,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.499599921993966,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.654320400642442,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.827378243839863,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.902547558074952,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.817713103423808,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.507709493650348,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday11,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.053812293464898,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145292834660955,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341107468142452,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431662707557653,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450443557432874,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.45496342855788,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.44214234261667,                       !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424379075680319,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.41155798973911,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.407785197157751,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.4180335925062,                        !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.470907496432924,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.591381318604998,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.779797046158479,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.934155036979173,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.928155070657609,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.76721466344222,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.581135776282118,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.504477287914474,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday12,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545832641242843,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14913723475184,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350133058320994,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.443084359258776,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468593422686314,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479464166608111,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466303838996295,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.448070561923629,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434910234311813,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.431037614893318,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.440762858049185,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.494763327396768,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.624714850560977,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.829241708037509,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.986336974585844,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.956572459699408,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.768552301991258,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.577999264122497,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.503596277662806,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday2,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684956,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0545832641242843,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.14913723475184,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.350133058320994,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.443084359258776,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.468593422686314,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.479464166608111,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.466303838996295,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.448070561923629,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.434910234311813,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.431037614893318,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.433798280919203,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.454114574903159,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.518830397425458,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.662126493025044,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.855204237130042,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.974831770207942,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.918155935649419,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.7358769009266,                        !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.647759740318169,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday3,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.053812293464898,                      !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.145292834660955,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.341107468142452,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.431662707557653,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.450443557432874,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.45496342855788,                       !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.44214234261667,                       !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.424379075680319,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.41155798973911,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.407785197157751,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.409442393596316,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.42274977380318,                       !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.4673811944565,                        !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.575841001566653,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.747316483866131,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.900401780576119,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.921347519302112,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.79251291690489,                       !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.491765171266976,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday4,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0527591279477149,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.140041286420198,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.328778282546942,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.416060441019424,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.426169536121937,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.422533109537494,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.410175436341148,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.393054215197677,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.38069654200133,                       !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.377060115416888,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.376918713448286,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.378811336492352,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.387936328986235,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.420822701317628,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.504572473266431,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.650268280677211,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.808816986769962,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.880698708657562,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.585883409009942,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday5,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0517059624305317,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.13478973817944,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316449096951431,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400458174481196,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402494984476519,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391301729848149,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379407469396666,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362928294046075,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.351034033594592,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347533973007066,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347369138717337,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.348852780041262,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.355734154438669,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.380404657068497,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.44497459320161,                       !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.565274546140654,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.71571198276517,                       !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.819066475301328,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.576233806117952,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday6,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684956,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509349917711454,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130945338088555,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307423506772889,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.389036522780072,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385544058538402,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369198870428564,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357643851647687,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341634686433411,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.330079667652535,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326679433902145,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.32653274668431,                       !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.327949119648428,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.334025364045023,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.354871208336942,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.408607041494456,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.510573765993094,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.646804697828308,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.759338632978657,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.558776735626759,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday7,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0506527969133486,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.129538189938683,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.304119911355921,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.384855907942968,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.379419902496623,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.361269289489845,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.349838441783225,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.334001312225514,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.322570464518894,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.319206769928285,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.319059825669399,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.320451018454991,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.326437974710859,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.347039429354986,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.400313737009402,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.501756447182823,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.637858100134231,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.751048528385073,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.555076194623151,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday8,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0509349917711454,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.130945338088555,                      !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.307423506772889,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.389036522780073,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.385544058538402,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.369198870428564,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.357643851647687,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.341634686433411,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.330079667652535,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.326679433902145,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.326549317298129,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.328206815174472,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.33574088213363,                       !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.362226732224078,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.430124343222853,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.553734194710122,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.703844801427947,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.801234046920086,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.564136687505358,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  lighting schedule allday9,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.123373570780826,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0740241424684957,                     !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.0493494283123304,                     !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0517059624305317,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.13478973817944,                       !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.316449096951431,                      !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.400458174481196,                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.402494984476519,                      !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.391301729848149,                      !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.379407469396666,                      !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.362928294046075,                      !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.351034033594592,                      !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.347533973007066,                      !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.347620039079747,                      !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.351010788300339,                      !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.365564919878792,                      !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.412369442480331,                      !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.517827157832744,                      !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.676974344644372,                      !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.817787557924699,                      !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.843061905840559,                      !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.550112418877221,                      !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.248465189754467;                      !- Value Until Time 23

Schedule:Day:Interval,
  mech vent bath fan 0 schedule allday1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  mech vent range fan 0 schedule allday1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  natural vent avail schedule day,        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.85;                                   !- Value Until Time 1

Schedule:Day:Interval,
  trans schedule winter=0.85 summer=0.7 allday5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 ceiling fan schedule allday1,    !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 ceiling fan schedule allday11,   !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 ceiling fan schedule allday5,    !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  unit 2 cooling season allday1,          !- Name
  unit 2 OnOff,                           !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 cooling season schedule allday1, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 cooling season schedule allday11, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 cooling season schedule allday5, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  unit 2 exterior lighting schedule weekday1, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.434958518013411,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.349857938402091,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.330946698488465,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.321491078531651,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.312035458574838,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.264757358790772,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.208023639049892,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.141834299352199,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.113467439481759,                      !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.104011819524946,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.113467439481759,                      !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.179656779179452,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.349857938402091,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.463325377883851,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.614615297192863,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.860461416070008,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.992840095465394,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.860461416070008,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.595704057279236;                      !- Value Until Time 19

Schedule:Day:Interval,
  unit 2 exterior lighting schedule weekday10, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.345039209001023,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.277531537674736,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.262529832935561,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.255028980565973,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.247528128196386,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.210023866348449,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.165018752130924,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112512785543812,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.082509376065462,                      !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0900102284350494,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142516195022162,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.277531537674736,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.367541766109785,                      !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.487555404023184,                      !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.682577565632458,                      !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.787589498806682,                      !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.682577565632458,                      !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.47255369928401;                       !- Value Until Time 19

Schedule:Day:Interval,
  unit 2 exterior lighting schedule weekday11, !- Name
  unit 2 Fractional,                      !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.343993635640414,                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.276690533015115,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.261734287987271,                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.254256165473349,                      !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.246778042959427,                      !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.209387430389817,                      !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.164518695306285,                      !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.112171837708831,                      !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.0822593476531424,                     !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.0897374701670644,                     !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.142084327764519,                      !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.276690533015115,                      !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.36642800318218,                       !- Value Until Time 14
