
OS:Version,
  {e32447a5-7b3a-4bff-a499-79adb28436f6}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Facility,
  {bae7b116-4d1a-4326-9ccd-7cf0cb96c817}; !- Handle

OS:LifeCycleCost:Parameters,
  {27815820-56cb-4341-b8ad-a5b28ebae89e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:EnergyManagementSystem:ProgramCallingManager,
  {3c64040c-512d-4027-a15e-8e5381f7dfd6}, !- Handle
  total_loads_program calling manager,    !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {27834bfb-1edb-4d23-a945-4a1d4ff368a3}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {27834bfb-1edb-4d23-a945-4a1d4ff368a3}, !- Handle
  total_loads_program,                    !- Name
  Set loads_htg_tot = 0,                  !- Program Line 1
  Set loads_clg_tot = 0,                  !- Program Line 2
  If htg_load_liv > 0,                    !- Program Line 3
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 4
  ElseIf clg_load_liv > 0,                !- Program Line 5
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 6
  EndIf;                                  !- Program Line 7

OS:EnergyManagementSystem:Sensor,
  {72275962-3266-426d-8a49-bd8ce93b1280}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {57e73b14-23a6-469a-958e-d158b2c78c43}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8fd66600-68c4-4ac0-9b37-d15cc679022a}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {acc2ebf1-7748-4933-a02e-5b50602858f8}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {444a193a-e10f-42f3-835d-809bb47e7d44}, !- Handle
  {e66ba770-2a88-4dbd-8366-3e660301f6bb}, !- Object Name
  hpxml_path,                             !- Feature Name 1
  String,                                 !- Feature Data Type 1
  /Users/kcu/Desktop/Scripting/NREL_Work/UCI/Github/urbanopt-example-geojson-project/UCI_MultiFamily_test/run/baseline_scenario_res_test/0/unit 1.xml, !- Feature Value 1
  building_id,                            !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  hvac_map,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  {"CoolingSystem"=>["central ac and furnace clg coil"&#44 "central_ac_and_furnace_supply_fan_s"&#44 "central_ac_and_furnace_clg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program"&#44 "central ac and furnace supply fan disaggregate program calling manager"&#44 "central ac and furnace supply fan clg disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]&#44 "HeatingSystem"=>["central ac and furnace htg coil"&#44 "central_ac_and_furnace_supply_fan_s_1"&#44 "central_ac_and_furnace_htg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program_1"&#44 "central ac and furnace supply fan disaggregate program calling manager 1"&#44 "central ac and furnace supply fan htg primary disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]}, !- Feature Value 3
  dhw_map,                                !- Feature Name 4
  String,                                 !- Feature Data Type 4
  {"WaterHeater"=>["dhw loop"&#44 "water heater"&#44 "water heater EC adjustment outvar"&#44 "Water Use Connections 1"]}, !- Feature Value 4
  NumberOfConditionedStories,             !- Feature Name 5
  Integer,                                !- Feature Data Type 5
  1;                                      !- Feature Value 5

OS:Building,
  {e66ba770-2a88-4dbd-8366-3e660301f6bb}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  8,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Residential,                            !- Standards Building Type
  3;                                      !- Standards Number of Living Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {b2d09fbe-505e-48fc-a67c-05c7deaff402}, !- Handle
  infil_program calling manager,          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {74c3135d-8d9d-4e97-9af5-faa2320a9ea7}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {4cfe4fd8-3350-4361-966c-b3111d19ad00}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {70d34a30-b8d0-4da7-82f1-c9a9853ebd7a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {70d34a30-b8d0-4da7-82f1-c9a9853ebd7a}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {6030c1e7-3cbe-474a-a3cd-a731b9aee87a}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Actuator,
  {56e3c136-1ffc-4917-9b29-7d212c08c591}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {6ee58159-0917-4998-864f-41e368b8491c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {6ee58159-0917-4998-864f-41e368b8491c}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {7ef148a1-25a8-4c74-a3fa-9392b5d4cca3}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7ef148a1-25a8-4c74-a3fa-9392b5d4cca3}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Program,
  {74c3135d-8d9d-4e97-9af5-faa2320a9ea7}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.0244,                         !- Program Line 10
  Set Cs = 0.0652,                        !- Program Line 11
  Set Cw = 0.1483,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_oa = 0.0,                 !- Program Line 31
  Set Qrange = 0,                         !- Program Line 32
  Set Qrange = Qrange + 0.0472 * mech_vent_range_fan_0_sch_s, !- Program Line 33
  Set Qbath = 0,                          !- Program Line 34
  Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s, !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.0472 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set QWHV_bal_erv_hrv = 0.0,             !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_bal_erv_hrv, !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_bal_erv_hrv + QWHV_cfis_oa, !- Program Line 42
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 43
  If Qfan > 0,                            !- Program Line 44
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 45
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 46
  Set phi = 1,                            !- Program Line 47
  Else,                                   !- Program Line 48
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qinf_adj = phi * Qinf,              !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qinf_adj = Qinf,                    !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set infil_flow_act = Qinf_adj,          !- Program Line 55
  Set Qload = Qfan,                       !- Program Line 56
  Set Effectiveness_Sens = 0.0,           !- Program Line 57
  Set Effectiveness_Lat = 0.0,            !- Program Line 58
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 59
  Set FanTotalToLv = Fan_MFR * (OASupInEnth - ZoneAirEnth), !- Program Line 60
  Set FanSensToLv = Fan_MFR * ZoneCp * (OASupInTemp - ZoneTemp), !- Program Line 61
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 62
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 63
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 64

OS:EnergyManagementSystem:Actuator,
  {826303d1-e022-4743-a8fd-f405caa146da}, !- Handle
  infil_flow_act,                         !- Name
  {7f9cb948-d4a1-4f64-a6b2-631b8467446d}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {7f9cb948-d4a1-4f64-a6b2-631b8467446d}, !- Handle
  infil flow,                             !- Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {f7636629-96db-43ee-a3a6-579568b1eba0}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {58c2c5b0-1bf7-4b75-a9f7-1079e7b243fc}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {58c2c5b0-1bf7-4b75-a9f7-1079e7b243fc}, !- Handle
  mech vent house fan cfis,               !- Name
  {fbabb08f-fa23-4f32-936e-fcdee4f88cbc}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fbabb08f-fa23-4f32-936e-fcdee4f88cbc}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dfe9d21e-26fa-496e-a237-705d702ffa41}, !- Handle
  mech vent house fan,                    !- Name
  {9b2be1ec-0194-4026-9eed-5bf7787ab7ad}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9b2be1ec-0194-4026-9eed-5bf7787ab7ad}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {6000ed26-c52f-401a-9b13-6b574240ffe0}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {200167d0-4d1e-4f94-9558-095c66672e70}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {482100e6-25b7-4048-8c66-23c352b10e6c}, !- Handle
  mech vent bath fan 0,                   !- Name
  {a699e97d-4a58-4986-adb0-b0aed2d90e11}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {72f90261-b930-4cc5-b64c-54416eea57b2}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a699e97d-4a58-4986-adb0-b0aed2d90e11}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  15,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {a8d8f92e-0567-4be6-8530-645de07733d7}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {4b887b89-6987-48fd-9318-e892fb62a88b}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b809ed28-09d4-4e0b-8235-2e52976e4730}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {72f90261-b930-4cc5-b64c-54416eea57b2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b887b89-6987-48fd-9318-e892fb62a88b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c7d0289-9476-4081-bce4-40cf385515dd}, !- Handle
  Schedule Day 12,                        !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {72f90261-b930-4cc5-b64c-54416eea57b2}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {3c7d0289-9476-4081-bce4-40cf385515dd}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {274f2835-d36e-4384-872a-ab8655f08529}, !- Handle
  mech vent range fan 0,                  !- Name
  {fb7db909-4542-4da1-b4ee-9c0b34db3a19}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {a593d00d-9df3-4d91-a44a-7961913deb24}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fb7db909-4542-4da1-b4ee-9c0b34db3a19}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {fd630437-d26d-498e-b350-114dc1ab390a}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {43e1e2a6-afd0-4278-b136-d7bb0bc4ab2a}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8eefd67d-abf0-4610-9388-2ed90f8aece9}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {a593d00d-9df3-4d91-a44a-7961913deb24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e1e2a6-afd0-4278-b136-d7bb0bc4ab2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d92a28f-2b46-48e1-b035-a8aba29b30f7}, !- Handle
  Schedule Day 11,                        !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a593d00d-9df3-4d91-a44a-7961913deb24}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {6d92a28f-2b46-48e1-b035-a8aba29b30f7}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {6159fd7a-310d-4ef4-8ba1-76d9be0ba008}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bd9f842f-cc77-4e17-b848-88b9755a40ba}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {bd9f842f-cc77-4e17-b848-88b9755a40ba}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 11
  Set WHF_Flow = 0,                       !- Program Line 12
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 13
  Set Adj = (@Min Adj 1),                 !- Program Line 14
  Set Adj = (@Max Adj 0),                 !- Program Line 15
  If (WHF_Flow > 0),                      !- Program Line 16
  Set natural_vent_flow_act = 0,          !- Program Line 17
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 18
  Set WHF_W = 0,                          !- Program Line 19
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 20
  ElseIf (NVavail > 0),                   !- Program Line 21
  Set NVArea = 6162.258643200001,         !- Program Line 22
  Set Cs = 8.963020389461627e-05,         !- Program Line 23
  Set Cw = 6.158219665777789e-05,         !- Program Line 24
  Set Tdiff = Tin-Tout,                   !- Program Line 25
  Set dT = (@Abs Tdiff),                  !- Program Line 26
  Set Vwind = site_vw_s,                  !- Program Line 27
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 28
  Set MaxNV = 2.0753102235648004,         !- Program Line 29
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 30
  Set whole_house_fan_flow_act = 0,       !- Program Line 31
  Set whole_house_fan_act = 0,            !- Program Line 32
  EndIf,                                  !- Program Line 33
  Else,                                   !- Program Line 34
  Set natural_vent_flow_act = 0,          !- Program Line 35
  Set whole_house_fan_flow_act = 0,       !- Program Line 36
  Set whole_house_fan_act = 0,            !- Program Line 37
  EndIf;                                  !- Program Line 38

OS:ElectricEquipment,
  {787ec160-35e1-4120-a02b-00dfca273347}, !- Handle
  whole house fan,                        !- Name
  {672ab387-04f4-46a2-8d3d-23849a772b09}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {672ab387-04f4-46a2-8d3d-23849a772b09}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {ff98f2d6-4651-4c2c-b1e7-f8cbd3e1500a}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {88a6576d-343f-4f4f-9396-0de720efb856}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {88a6576d-343f-4f4f-9396-0de720efb856}, !- Handle
  whole house fan flow,                   !- Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {aece86ea-6553-41d5-b171-8a0e9f2bd1b7}, !- Handle
  natural_vent_flow_act,                  !- Name
  {368cf27e-a10d-43e5-a11a-8eda0a477fe7}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {368cf27e-a10d-43e5-a11a-8eda0a477fe7}, !- Handle
  natural vent flow,                      !- Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {4dacbc92-63f4-4595-b468-c389ac980e3e}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eb623ad8-59e3-4262-8625-390063d90cbd}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fe73ec8b-20c2-4d7a-8ba6-9f808dde5122}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {80a34f21-e36a-4ad3-8f92-d3e3620421f5}, !- Handle
  natural vent avail schedule day,        !- Name
  {2c5fbfc9-41f8-4125-96c4-14c318d148b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a58e366-cd67-4ab8-a846-eac429a96d4e}, !- Handle
  natural vent avail schedule rule,       !- Name
  {53d50403-c1e0-4b48-98cc-2b52cfa9452f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80a34f21-e36a-4ad3-8f92-d3e3620421f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae115fbd-f1be-4b0d-bc36-bb847127b28a}, !- Handle
  Schedule Day 10,                        !- Name
  {2c5fbfc9-41f8-4125-96c4-14c318d148b9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {53d50403-c1e0-4b48-98cc-2b52cfa9452f}, !- Handle
  natural vent avail schedule,            !- Name
  {2c5fbfc9-41f8-4125-96c4-14c318d148b9}, !- Schedule Type Limits Name
  {ae115fbd-f1be-4b0d-bc36-bb847127b28a}; !- Default Day Schedule Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {c73619f5-f750-48d2-8841-af4ddf2f358e}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {88f2cda9-48d5-4be7-b2ff-ee8e2caa6a65}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {88f2cda9-48d5-4be7-b2ff-ee8e2caa6a65}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 2
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 9
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToLv, !- Program Line 11
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToLv, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Program Line 20

OS:EnergyManagementSystem:Subroutine,
  {0a372d06-3850-4d86-87f5-55996c4bafda}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.035396 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135), !- Program Line 16
  Set f_ret = 0.011799 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135), !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 0.0,                    !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 0.0,                    !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 1.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ; !- Program Line 72

OS:AdditionalProperties,
  {7b31af31-639b-484f-933c-431c293ff0fa}, !- Handle
  {491bbb47-5a04-46ca-bbde-9afbbc1863db}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {0567d9b8-725b-440a-9251-a0a18b93164e}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {491bbb47-5a04-46ca-bbde-9afbbc1863db}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {491bbb47-5a04-46ca-bbde-9afbbc1863db}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  {2fbbace4-089f-45d8-ab5f-186739c7d84a}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2fbbace4-089f-45d8-ab5f-186739c7d84a}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {a9b5484a-bd22-4c6d-a684-c6161277abed}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:AdditionalProperties,
  {ef3ea18f-9074-46dc-884d-a70267589f82}, !- Handle
  {9b243a70-cedc-400a-bf8c-ccf218966cfc}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {adf1cd57-dd9c-4bb9-aebb-33be6aae08a9}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {9b243a70-cedc-400a-bf8c-ccf218966cfc}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {9b243a70-cedc-400a-bf8c-ccf218966cfc}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  {d2e3bdae-0e12-47ab-b954-3350db17c35a}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d2e3bdae-0e12-47ab-b954-3350db17c35a}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {c1633046-865e-4ae1-9205-2177ed272421}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:AdditionalProperties,
  {c9e0e705-c443-4735-95dc-0374fff31d06}, !- Handle
  {5bea8197-dc8f-4b5d-a0d4-246332d1fe89}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {9662b43a-39d6-48f5-b872-306e86458023}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act, !- Name
  {5bea8197-dc8f-4b5d-a0d4-246332d1fe89}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {5bea8197-dc8f-4b5d-a0d4-246332d1fe89}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  {2cb5579d-ae4c-44b5-90f6-c0a82101f89a}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2cb5579d-ae4c-44b5-90f6-c0a82101f89a}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {bdeb87bf-0930-412d-97d9-87f38dcfb0ef}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:AdditionalProperties,
  {79ef93f7-ab43-45c8-88a8-5bc9c6099170}, !- Handle
  {570b114a-3bfe-4f33-8d5e-42f7770667ba}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {be060e22-4fb2-4988-b74a-fe4c2640c388}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act, !- Name
  {570b114a-3bfe-4f33-8d5e-42f7770667ba}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {570b114a-3bfe-4f33-8d5e-42f7770667ba}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  {d6ae8d29-099f-425c-a278-25be7493dff6}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d6ae8d29-099f-425c-a278-25be7493dff6}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {40469ff1-e8ea-43cc-8f04-822756c7fd52}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:AdditionalProperties,
  {a98830b3-ee24-4554-8286-3d1a3f25d71b}, !- Handle
  {a17820c7-c9db-4825-ad9b-eba3139d3996}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {8815d320-8d8e-474c-9ddf-528348939393}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act, !- Name
  {a17820c7-c9db-4825-ad9b-eba3139d3996}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {a17820c7-c9db-4825-ad9b-eba3139d3996}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  {bbc5c1cf-e0ae-4f3c-bc8a-51b4e80accb5}, !- Other Equipment Definition Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {bbc5c1cf-e0ae-4f3c-bc8a-51b4e80accb5}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {f1cf0696-ca3d-4760-9ade-e739f3aeada0}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:AdditionalProperties,
  {f4773904-a640-4505-a562-12699a6c1ab5}, !- Handle
  {25ad56ed-8e84-4fbd-b7c8-aba629df97c0}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {bdc442da-7f63-447f-8ac8-8818e1b395e5}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act, !- Name
  {25ad56ed-8e84-4fbd-b7c8-aba629df97c0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {25ad56ed-8e84-4fbd-b7c8-aba629df97c0}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  {c09ce62a-27fc-4df3-b48e-88a7e3436c2e}, !- Other Equipment Definition Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c09ce62a-27fc-4df3-b48e-88a7e3436c2e}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {149cb675-bd78-4063-abf9-1c44b342c4ff}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:AdditionalProperties,
  {f4f157f6-f0a8-4a53-bfcf-a419b2693ab3}, !- Handle
  {26dd4fbf-2419-4ee4-aa96-fdf4e1736c01}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {573cecc2-b5e3-41d9-9b93-cd4826d9b0a2}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_equip_act, !- Name
  {26dd4fbf-2419-4ee4-aa96-fdf4e1736c01}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment:Definition,
  {8d1b3b87-02d1-42c3-b23b-2e7abe0820d7}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {fdd5066e-f3e5-4c5c-8c93-993a82239f9d}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:AdditionalProperties,
  {50cbf1c3-88e1-4af9-bef9-eaf548440856}, !- Handle
  {0d57c5d1-d9a8-45ba-a0cc-9afdb04c126f}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {087e435e-056d-4b03-95bc-96034d4a8381}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_equip_act, !- Name
  {0d57c5d1-d9a8-45ba-a0cc-9afdb04c126f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {0d57c5d1-d9a8-45ba-a0cc-9afdb04c126f}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  {570a7af6-b62e-43e5-b276-ad7fff50f398}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {570a7af6-b62e-43e5-b276-ad7fff50f398}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {308867b6-2f70-4359-8871-f31361311c8b}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:AdditionalProperties,
  {2e4f3f11-0589-4b8f-90f0-7b26f7100b96}, !- Handle
  {42c8c653-a4ae-4055-9a7f-16485de26bf9}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {31bf98d6-8124-4532-99c4-2a6d3264ac0d}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act, !- Name
  {42c8c653-a4ae-4055-9a7f-16485de26bf9}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {42c8c653-a4ae-4055-9a7f-16485de26bf9}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  {622ce39c-83e1-418e-a878-2cd347adc1a7}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {622ce39c-83e1-418e-a878-2cd347adc1a7}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {ecb66241-71d2-472c-825b-8702e8a09418}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv; !- Name

OS:AdditionalProperties,
  {96e140ac-7c1e-43e1-a789-2e7f0c45cbe1}, !- Handle
  {79b081ff-e72c-4a6d-90f0-ea10491fc9a7}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {7cc7c5fd-6b07-4f4a-a2d4-5d6c634560b8}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act, !- Name
  {79b081ff-e72c-4a6d-90f0-ea10491fc9a7}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {79b081ff-e72c-4a6d-90f0-ea10491fc9a7}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  {ee34f15a-65a8-4af0-981b-3ceed73d7e3b}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ee34f15a-65a8-4af0-981b-3ceed73d7e3b}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {06a0f503-5f1a-4dd9-9795-5d688cb431fc}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv; !- Name

OS:EnergyManagementSystem:Sensor,
  {b876ec24-e6da-4636-9745-d3ef6b95a37f}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {29a3f75e-a16d-4d33-b17b-f4ffc5fb0f78}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {47aea8eb-2495-4a42-9e9d-ea17341e6f75}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {68ef0d44-1906-4c9b-a676-e8f36a33ced5}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {9bec6b11-7ad4-4a20-9a9a-6e37c2d362cb}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {6c1c7faa-9b64-4b8f-91bc-be4238b8cfe4}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {d76058c6-48b4-4288-968e-6419a5d9da3a}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 7,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4885a480-f7c6-43d5-a641-e51488cf7306}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {451421f0-6235-45b5-9b1a-a2dadd148ed2}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 4,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {a8cc43e8-4af1-48c2-997d-f3546802b8f2}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {f229ad24-c035-4f08-b0d2-21284282e4eb}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 4,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {03c01273-86cb-4ac8-8834-0a36ebf0cf8b}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {d23cbfc8-b549-4e18-a1e3-ccf0d58a52e6}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 4,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {14f68715-d261-497a-afe5-5c98dcc79905}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {aaf04b10-3661-43b7-a039-88ecfaba5266}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 4,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {264a0143-50c9-4faa-a4e7-d07cd704bc58}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:Connection,
  {7b617d37-7366-4af2-9834-c06066627bd4}, !- Handle
  {96e642fd-7b22-4693-ac37-3f584c750097}, !- Name
  {aecb89e5-188b-4070-91ed-7edf51c4c413}, !- Source Object
  3,                                      !- Outlet Port
  {1e904b78-395d-4dee-a4cf-7db352f69042}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb779c6d-acca-4099-8f23-2c8eb66d273e}, !- Handle
  {9ac334bc-1779-49a1-b653-ed1947f4b2f8}, !- Name
  {0425aa13-b47c-4122-82e2-4fd1b6e352e5}, !- Source Object
  3,                                      !- Outlet Port
  {aecb89e5-188b-4070-91ed-7edf51c4c413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f2a22fc-65b2-410b-a79d-8ad66647317c}, !- Handle
  {5d1dc53b-58bc-4e42-b7b1-5c01d7933af7}, !- Name
  {7897281e-1b9b-4b87-8d0d-9c44ca6e0ddd}, !- Source Object
  3,                                      !- Outlet Port
  {0425aa13-b47c-4122-82e2-4fd1b6e352e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aecb89e5-188b-4070-91ed-7edf51c4c413}, !- Handle
  Node 25,                                !- Name
  {fb779c6d-acca-4099-8f23-2c8eb66d273e}, !- Inlet Port
  {7b617d37-7366-4af2-9834-c06066627bd4}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {0425aa13-b47c-4122-82e2-4fd1b6e352e5}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}, !- ThermalZone
  {fb779c6d-acca-4099-8f23-2c8eb66d273e}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {0f2a22fc-65b2-410b-a79d-8ad66647317c}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {a8ce4b86-f26e-4997-823f-31cef2f9d5b3}, !- Handle
  {484f4f40-00e7-42cf-9dca-2608ee441c22}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {8c6d4d6a-19a7-4c0a-b9c5-e517602fd59d}, !- Handle
  {6366a546-4be8-47a1-834d-cbb28fd4f914}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {cc65e979-524d-4816-8cd6-0c7d5ccd8111}, !- Handle
  {467e9d83-3021-488d-b06c-ee07076adaae}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {eb317d4a-1900-4c69-bd32-1c05597162b3}, !- Handle
  {bab76235-5a0d-4adb-a4de-5251c61b4000}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {4f6f0539-f906-460d-a216-45c4e715dae4}, !- Handle
  {770c1680-ef72-4c18-85b7-b21ac30f1e7e}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {e62e568e-9452-41ea-9397-dfb88acfd63a}, !- Handle
  {baa3a0f4-781b-488c-a774-4c7f1ca43609}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Surface,
  {6366a546-4be8-47a1-834d-cbb28fd4f914}, !- Handle
  Surface_12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484f4f40-00e7-42cf-9dca-2608ee441c22}, !- Handle
  Surface_11,                             !- Name
  Wall,                                   !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa3a0f4-781b-488c-a774-4c7f1ca43609}, !- Handle
  Surface_10,                             !- Name
  Wall,                                   !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {467e9d83-3021-488d-b06c-ee07076adaae}, !- Handle
  Surface_9,                              !- Name
  Wall,                                   !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770c1680-ef72-4c18-85b7-b21ac30f1e7e}, !- Handle
  Surface_8,                              !- Name
  Wall,                                   !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab76235-5a0d-4adb-a4de-5251c61b4000}, !- Handle
  Surface_7,                              !- Name
  Floor,                                  !- Surface Type
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Construction Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {19f82152-47f7-42d7-acda-472a1ea6b311}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}; !- Thermal Zone

OS:Sizing:Zone,
  {e5ad171c-cd04-43e6-a82f-a34cd68f1063}, !- Handle
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:PortList,
  {e5e31623-8be1-4092-8104-cd9562abc917}, !- Handle
  {b44244db-ca12-4fab-a007-9b63adf4678d}, !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}; !- HVAC Component

OS:PortList,
  {e3851b09-b8be-474b-898a-8d4746828d34}, !- Handle
  {330c9ed7-8529-4971-8be9-baacd82f9cb1}, !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}; !- HVAC Component

OS:PortList,
  {d32b9fe5-c0b3-407e-b113-6de1d57f8fe2}, !- Handle
  {41bf67a2-64d9-4c0b-bd73-1741dd2d2724}, !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}; !- HVAC Component

OS:Connection,
  {968d043e-ce5a-404b-91e6-df809c85516f}, !- Handle
  {432ad30d-ddc5-4f08-8e02-be5de0b3306c}, !- Name
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}, !- Source Object
  11,                                     !- Outlet Port
  {8075f5cc-3c54-4c55-8108-3dee3e973b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8075f5cc-3c54-4c55-8108-3dee3e973b96}, !- Handle
  Node 23,                                !- Name
  {968d043e-ce5a-404b-91e6-df809c85516f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {a7508bf3-ad57-4ac9-be86-4fc2ab1fa77b}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d32b9fe5-c0b3-407e-b113-6de1d57f8fe2}, !- Zone Air Inlet Port List
  {e3851b09-b8be-474b-898a-8d4746828d34}, !- Zone Air Exhaust Port List
  {968d043e-ce5a-404b-91e6-df809c85516f}, !- Zone Air Node Name
  {e5e31623-8be1-4092-8104-cd9562abc917}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:EnergyManagementSystem:Sensor,
  {c52fd69b-b1df-4d04-9c85-f1ad3e9b7ed8}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {6e0cf886-dee3-49ed-a3d6-4b818afd2220}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {b712652e-ab4a-42a7-9a2c-254e2449a2e7}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:Construction,
  {b8c9130e-4266-4f44-9d19-0ca6f09e53ae}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {0ebf5c78-6160-48df-b890-458b6e0fb933}; !- Layer 1

OS:Material:NoMass,
  {0ebf5c78-6160-48df-b890-458b6e0fb933}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:EnergyManagementSystem:Sensor,
  {635023b1-0b89-46fe-a0b8-88faeac50175}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {bf812242-6134-441b-931a-9a0a41e8b0ec}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {20f129c2-a1a0-4876-a3b6-364e71d6d92c}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {837564c0-e0b9-4b09-be5b-7029a5edc224}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {602640a1-7b33-4f41-aff7-517b42afd98c}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06880bfe-e987-4104-90f0-c1d9c3732854}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {efb4eee9-a556-4a2d-a7c0-d790869e67c6}, !- Handle
  exterior lighting,                      !- Name
  {da020157-8b0a-4be0-bc18-fe47caa90755}, !- Exterior Lights Definition Name
  {138029a3-a26b-462a-94fe-19edf424a60c}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  exterior lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {da020157-8b0a-4be0-bc18-fe47caa90755}, !- Handle
  exterior lighting,                      !- Name
  18.5888551555592;                       !- Design Level {W}

OS:Schedule:File,
  {138029a3-a26b-462a-94fe-19edf424a60c}, !- Handle
  lighting_exterior,                      !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights,
  {454b7536-1037-4f96-a48b-3cbf32e0ea4f}, !- Handle
  interior lighting,                      !- Name
  {b4a7d659-3009-4db6-9ac4-c44304101b27}, !- Lights Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {723fe358-7913-467c-8a9e-476b0af083bf}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {b4a7d659-3009-4db6-9ac4-c44304101b27}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  471.751982487457,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:File,
  {723fe358-7913-467c-8a9e-476b0af083bf}, !- Handle
  lighting_interior,                      !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Day,
  {fb633ed6-f720-438c-9f13-636148335fdc}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {ff491625-5a3d-4ca5-948c-6f635127927b}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb633ed6-f720-438c-9f13-636148335fdc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {caec3772-3f3f-46ab-8860-7faaf2f6d058}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {b6ed2489-0f57-46c2-9c51-5e9a38d16746}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {caec3772-3f3f-46ab-8860-7faaf2f6d058}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {684901f6-0c3f-4b41-8f60-5dc6e4c916a0}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {0987f37c-ac09-4858-8bf9-9be2ae07927d}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {684901f6-0c3f-4b41-8f60-5dc6e4c916a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6f3a585-ab6b-4a19-829d-db4a03e4d91f}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Rule,
  {5e29058a-03a5-40e6-be8b-17e83acd925a}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b6f3a585-ab6b-4a19-829d-db4a03e4d91f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {04dfcd64-2d0f-4a31-91aa-2d08e9b5be41}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {f52b1bf7-1f5c-49e6-ab6f-a7233778b1f2}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {04dfcd64-2d0f-4a31-91aa-2d08e9b5be41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef485688-c938-4c5c-a276-7970ee04f7c7}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {2d0aadf3-bccf-410a-873c-30b6536a2dcb}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ef485688-c938-4c5c-a276-7970ee04f7c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b2e1e87-7d1b-43ff-a8be-069aaa9e8b6a}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {dace9e1d-0e6a-450f-84a3-0a4ece539bea}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4b2e1e87-7d1b-43ff-a8be-069aaa9e8b6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {483f0919-bb27-4158-a3eb-ca8d95a53a5b}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {de15d244-8d5c-4613-9e85-2bf762910ad9}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {483f0919-bb27-4158-a3eb-ca8d95a53a5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4f22a3a4-e4dd-4e4f-bbaa-fa116d9de2b7}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {66db9dc7-fe34-4cd1-9a00-c001031d05cf}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {4f22a3a4-e4dd-4e4f-bbaa-fa116d9de2b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fd1ea55-baab-443c-81c9-95a64f596aa4}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4e00b932-36bb-442d-a949-67903d559c7c}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {2fd1ea55-baab-443c-81c9-95a64f596aa4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b595be8-468c-4059-8f91-522a291e19a6}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3c40737b-a4e3-4b6e-b58d-78461ad59237}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0b595be8-468c-4059-8f91-522a291e19a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cbbcc9d5-8799-4385-9736-b253baa57a76}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {40374c37-a6ec-46c7-a731-8879bff00232}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {cbbcc9d5-8799-4385-9736-b253baa57a76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {42ae1833-65b2-4d6d-9928-bbe46641ec75}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c3493257-708c-4d00-a914-519e0ed29361}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {42ae1833-65b2-4d6d-9928-bbe46641ec75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47e12016-ef46-4eee-8324-859eb2da6d55}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {ba658c51-06c9-4342-95a7-0a99b9fe7edf}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {47e12016-ef46-4eee-8324-859eb2da6d55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38c862f8-d299-4974-a4c1-8f2405aa2383}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {3f8c2af0-1346-4cba-a5ce-d3c00a1bc1dc}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {38c862f8-d299-4974-a4c1-8f2405aa2383}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1b90802-69b7-4f62-9922-21a6198a253d}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a6e1fc82-2d45-49de-b283-a476db29a302}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {e1b90802-69b7-4f62-9922-21a6198a253d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a460953-32a6-4ad2-be52-af02d14db25e}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7192d7f2-b9a7-47f5-b6b7-683ca4480eb1}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {2a460953-32a6-4ad2-be52-af02d14db25e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0166442b-25ec-4e86-bf76-fad3075cced2}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {75234f1f-93db-4179-b9c5-3070168423bf}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {0166442b-25ec-4e86-bf76-fad3075cced2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da131c99-44d2-4cae-8e15-b0924b99efca}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {db224911-cca8-4c96-b613-bf83e84bef34}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {da131c99-44d2-4cae-8e15-b0924b99efca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3198c413-7bbe-4e59-8841-a09642a1b5e9}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Rule,
  {adee098f-1cff-4d77-8d64-047fcb56c879}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {3198c413-7bbe-4e59-8841-a09642a1b5e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {02006dae-652e-4eac-ad19-673960e414fa}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {46909091-dbf5-41f9-bd73-6af29283e83f}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {02006dae-652e-4eac-ad19-673960e414fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24edbf22-d576-4a28-bb9f-b1d3aa147716}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {798c3d19-fdef-43c8-982a-d2c5d9559b44}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {24edbf22-d576-4a28-bb9f-b1d3aa147716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ffc2043-2dec-426a-beb9-04c921169a11}, !- Handle
  Schedule Day 9,                         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c2a7e8e-47d4-469a-bfd5-c4fd589cbdef}, !- Handle
  exterior lighting schedule,             !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {7ffc2043-2dec-426a-beb9-04c921169a11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3235098-726a-4b2a-9545-f313cabf0ad8}, !- Handle
  lighting schedule allday12,             !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545832641242843,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14913723475184,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.350133058320994,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.443084359258776,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.468593422686314,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.479464166608111,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.466303838996295,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.448070561923629,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.434910234311813,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.431037614893318,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.440762858049185,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.494763327396768,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.624714850560977,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.829241708037509,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.986336974585844,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.956572459699408,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.768552301991258,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.577999264122497,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.503596277662806,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {8b62c76e-bd21-49d3-95dc-d630c9f2f3b8}, !- Handle
  lighting schedule allday ruleset12,     !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3235098-726a-4b2a-9545-f313cabf0ad8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f9addd1-d571-48f7-9b12-86cf1355c182}, !- Handle
  lighting schedule allday11,             !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.053812293464898,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145292834660955,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.341107468142452,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.431662707557653,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.450443557432874,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45496342855788,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.44214234261667,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.424379075680319,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41155798973911,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.407785197157751,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4180335925062,                        !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.470907496432924,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.591381318604998,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.779797046158479,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.934155036979173,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.928155070657609,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.76721466344222,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.581135776282118,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.504477287914474,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {78c47c60-7b26-4952-811c-5f9849f5859c}, !- Handle
  lighting schedule allday ruleset11,     !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f9addd1-d571-48f7-9b12-86cf1355c182}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {307fb4f5-b910-4e22-bfa1-27b4c9dc55b7}, !- Handle
  lighting schedule allday10,             !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0527591279477149,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.140041286420198,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.328778282546942,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.416060441019424,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.426169536121937,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.422533109537494,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.410175436341148,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.393054215197677,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.38069654200133,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377060115416888,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.377772753664823,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.385630218511012,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.415790037280609,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.499599921993966,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.654320400642442,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.827378243839863,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.902547558074952,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.817713103423808,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.507709493650348,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4edff40d-a0a8-45c5-824b-5f502e71d0aa}, !- Handle
  lighting schedule allday ruleset10,     !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {307fb4f5-b910-4e22-bfa1-27b4c9dc55b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {608d2466-d3e6-4085-9e5d-c362215b4771}, !- Handle
  lighting schedule allday9,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0517059624305317,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13478973817944,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.316449096951431,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.400458174481196,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402494984476519,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.391301729848149,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.379407469396666,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.362928294046075,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.351034033594592,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.347533973007066,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.347620039079747,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.351010788300339,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.365564919878792,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.412369442480331,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.517827157832744,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.676974344644372,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.817787557924699,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.843061905840559,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.550112418877221,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {df98cfba-e555-413b-98a7-43b612b62e57}, !- Handle
  lighting schedule allday ruleset9,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {608d2466-d3e6-4085-9e5d-c362215b4771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c92c0502-acdf-49e9-a567-eb493096af3b}, !- Handle
  lighting schedule allday8,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0509349917711454,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.130945338088555,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307423506772889,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.389036522780073,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.385544058538402,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.369198870428564,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357643851647687,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341634686433411,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330079667652535,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.326679433902145,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.326549317298129,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.328206815174472,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33574088213363,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.362226732224078,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.430124343222853,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.553734194710122,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.703844801427947,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.801234046920086,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.564136687505358,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {2a93bbea-26d8-4727-b53c-e423b19be55d}, !- Handle
  lighting schedule allday ruleset8,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c92c0502-acdf-49e9-a567-eb493096af3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39813dea-9d5b-4349-a8b5-fec95c6ae116}, !- Handle
  lighting schedule allday7,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0506527969133486,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129538189938683,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.304119911355921,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.384855907942968,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.379419902496623,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.361269289489845,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349838441783225,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.334001312225514,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.322570464518894,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.319206769928285,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319059825669399,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320451018454991,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.326437974710859,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.347039429354986,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.400313737009402,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.501756447182823,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637858100134231,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.751048528385073,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.555076194623151,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {3d8959ad-9c4c-4aff-bcd3-3d6b44a53ea2}, !- Handle
  lighting schedule allday ruleset7,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {39813dea-9d5b-4349-a8b5-fec95c6ae116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6b70e79-6191-4f79-89a8-2ae4326fccb7}, !- Handle
  lighting schedule allday6,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684956,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0509349917711454,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.130945338088555,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307423506772889,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.389036522780072,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.385544058538402,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.369198870428564,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.357643851647687,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.341634686433411,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330079667652535,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.326679433902145,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.32653274668431,                       !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.327949119648428,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.334025364045023,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.354871208336942,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.408607041494456,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.510573765993094,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.646804697828308,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.759338632978657,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.558776735626759,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b784b81d-3269-4a33-9226-4e996c59170a}, !- Handle
  lighting schedule allday ruleset6,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c6b70e79-6191-4f79-89a8-2ae4326fccb7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98805781-3191-44d3-9528-6777d1664d1f}, !- Handle
  lighting schedule allday5,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0517059624305317,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.13478973817944,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.316449096951431,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.400458174481196,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.402494984476519,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.391301729848149,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.379407469396666,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.362928294046075,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.351034033594592,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.347533973007066,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.347369138717337,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.348852780041262,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.355734154438669,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.380404657068497,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.44497459320161,                       !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.565274546140654,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.71571198276517,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.819066475301328,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.576233806117952,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {d81912cf-0d84-45e5-947a-f25432ec03d9}, !- Handle
  lighting schedule allday ruleset5,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {98805781-3191-44d3-9528-6777d1664d1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c01f5429-0382-46be-961a-aa262aadcaad}, !- Handle
  lighting schedule allday4,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0527591279477149,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.140041286420198,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.328778282546942,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.416060441019424,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.426169536121937,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.422533109537494,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.410175436341148,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.393054215197677,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.38069654200133,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377060115416888,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.376918713448286,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.378811336492352,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.387936328986235,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.420822701317628,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.504572473266431,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.650268280677211,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.808816986769962,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.880698708657562,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.585883409009942,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {8b0f0fca-1833-4eec-9e59-b503c89278f2}, !- Handle
  lighting schedule allday ruleset4,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {c01f5429-0382-46be-961a-aa262aadcaad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e5b97d27-4fde-4c9d-a09b-c2b5914a476e}, !- Handle
  lighting schedule allday3,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.053812293464898,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145292834660955,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.341107468142452,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.431662707557653,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.450443557432874,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45496342855788,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.44214234261667,                       !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.424379075680319,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41155798973911,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.407785197157751,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.409442393596316,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42274977380318,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4673811944565,                        !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.575841001566653,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.747316483866131,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.900401780576119,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.921347519302112,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79251291690489,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.491765171266976,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {608b2136-303c-4800-9f42-b164d2668e8a}, !- Handle
  lighting schedule allday ruleset3,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {e5b97d27-4fde-4c9d-a09b-c2b5914a476e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {741201ab-850b-442c-9721-415f3a22d722}, !- Handle
  lighting schedule allday2,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684956,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0545832641242843,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14913723475184,                       !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.350133058320994,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.443084359258776,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.468593422686314,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.479464166608111,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.466303838996295,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.448070561923629,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.434910234311813,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.431037614893318,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.433798280919203,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.454114574903159,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.518830397425458,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.662126493025044,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.855204237130042,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.974831770207942,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.918155935649419,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7358769009266,                        !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.647759740318169,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {29f5cdba-2820-4abd-89b6-69dc50b3ada5}, !- Handle
  lighting schedule allday ruleset2,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {741201ab-850b-442c-9721-415f3a22d722}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7edf855-ceea-4fe1-9cc9-7241bdabc3b3}, !- Handle
  lighting schedule allday1,              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123373570780826,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0740241424684957,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0493494283123304,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0548654589820811,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150544382901712,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.353436653737962,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.447264974095881,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475317048409332,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.488592686909306,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.475308188223233,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.456902875494002,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44361837680793,                       !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.439709218229655,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.444836527669457,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.478673215033911,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.5760925011507,                        !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.761819851877839,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.955422243612049,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.852829155992571,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.646325416365747,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.555876440980656,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.248465189754467;                      !- Value Until Time 23

OS:Schedule:Rule,
  {db8cfb69-0090-4185-a13e-efc1e486112c}, !- Handle
  lighting schedule allday ruleset1,      !- Name
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a7edf855-ceea-4fe1-9cc9-7241bdabc3b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e28f9fd0-4f57-4598-b2fd-a0b9fa5a16cc}, !- Handle
  Schedule Day 8,                         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {080473e4-aa3e-4b7a-b522-7ceaa5105116}, !- Handle
  lighting schedule,                      !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {e28f9fd0-4f57-4598-b2fd-a0b9fa5a16cc}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {7febc714-c0b6-4b3f-bcf1-460c3c1b9312}, !- Handle
  misc plug loads,                        !- Name
  {9a53544b-78f0-4709-8cb7-a4d11d4f1b3f}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {bf3ba9fd-ffbc-4684-a954-4d38b7b5f2aa}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9a53544b-78f0-4709-8cb7-a4d11d4f1b3f}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  318.058806722539,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:File,
  {bf3ba9fd-ffbc-4684-a954-4d38b7b5f2aa}, !- Handle
  plug_loads_other,                       !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  21,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {f8f1b5bb-888f-4a18-9635-216ccb8d7f3f}, !- Handle
  misc tv,                                !- Name
  {edc4614d-ac6d-4d31-9e63-f5ae19937253}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {120cbdf1-1a73-440e-b8a6-7a7d5ce28c21}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {edc4614d-ac6d-4d31-9e63-f5ae19937253}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  240.6206738226,                         !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {120cbdf1-1a73-440e-b8a6-7a7d5ce28c21}, !- Handle
  plug_loads_tv,                          !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  22,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment,
  {f868af53-335f-4e9b-ac15-5caaa8d628f1}, !- Handle
  water latent,                           !- Name
  {2f4a910b-1533-4a27-bd05-e322571cea0d}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {82027fc5-7cfb-4620-8fcf-65b79e60f5c2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2f4a910b-1533-4a27-bd05-e322571cea0d}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2724.06248534736,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ade80818-158d-45a9-b9eb-7adc65478dbe}, !- Handle
  water sensible,                         !- Name
  {a39449f5-b990-4970-9a48-c060964537ed}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {82027fc5-7cfb-4620-8fcf-65b79e60f5c2}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {a39449f5-b990-4970-9a48-c060964537ed}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -2684.67844941462,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {f69dba12-b9b9-4ac9-85c8-6f82e3b57bf3}, !- Handle
  dishwasher,                             !- Name
  {835f6a2f-12b6-44f0-b9ea-d205462b7d94}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9c0ca752-f573-4d73-a083-d070b6f6301c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {835f6a2f-12b6-44f0-b9ea-d205462b7d94}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  0.000346045505847994,                   !- Peak Flow Rate {m3/s}
  {10c94b2c-166b-470a-a547-4bbb52205829}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {9c0ca752-f573-4d73-a083-d070b6f6301c}, !- Handle
  dishwasher,                             !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment,
  {196aa112-a106-48e6-a059-49a74d3a2cf2}, !- Handle
  clothes washer,                         !- Name
  {2f6f6451-3754-4755-926c-6a13ae7b6a47}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {178ce3a6-6787-4419-a73a-de837bcbd5a5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2f6f6451-3754-4755-926c-6a13ae7b6a47}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {10c94b2c-166b-470a-a547-4bbb52205829}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {178ce3a6-6787-4419-a73a-de837bcbd5a5}, !- Handle
  clothes_washer,                         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment,
  {2b08fed2-28fe-4f49-ac41-eaeff1c490bf}, !- Handle
  dhw distribution waste,                 !- Name
  {8c362bd1-769d-4676-9c67-a651e87c5866}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82027fc5-7cfb-4620-8fcf-65b79e60f5c2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {8c362bd1-769d-4676-9c67-a651e87c5866}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  6.21878606751693e-05,                   !- Peak Flow Rate {m3/s}
  {0073776b-9b59-4fbd-99f5-2420e16ad5b2}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {78e8111f-ebe2-45ed-af8f-f4577ba7cea4}, !- Handle
  dhw fixtures,                           !- Name
  {c55a837f-d8c8-4800-93b2-944b2c137022}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {82027fc5-7cfb-4620-8fcf-65b79e60f5c2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c55a837f-d8c8-4800-93b2-944b2c137022}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  0.00016297190491241,                    !- Peak Flow Rate {m3/s}
  {0073776b-9b59-4fbd-99f5-2420e16ad5b2}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {82027fc5-7cfb-4620-8fcf-65b79e60f5c2}, !- Handle
  fixtures,                               !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  19,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {0073776b-9b59-4fbd-99f5-2420e16ad5b2}, !- Handle
  Schedule Constant 1,                    !- Name
  {a287eb5a-82c3-44f1-a9ab-4c942d3340df}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {da7e7b6a-1d7d-4613-b2b7-c400d3cf2dc6}, !- Handle
  Schedule,                               !- Calculation Method
  {aa789dba-abd1-406a-ba21-bd83bbcc302c}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {aa789dba-abd1-406a-ba21-bd83bbcc302c}, !- Handle
  mains temperature schedule,             !- Name
  {a287eb5a-82c3-44f1-a9ab-4c942d3340df}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  18.5294444444444,                       !- Value 1
  18.5077777777778,                       !- Value 2
  18.4872222222222,                       !- Value 3
  18.4666666666667,                       !- Value 4
  18.4472222222222,                       !- Value 5
  18.4283333333333,                       !- Value 6
  18.4105555555556,                       !- Value 7
  18.3927777777778,                       !- Value 8
  18.3761111111111,                       !- Value 9
  18.3605555555556,                       !- Value 10
  18.345,                                 !- Value 11
  18.3305555555556,                       !- Value 12
  18.3172222222222,                       !- Value 13
  18.3038888888889,                       !- Value 14
  18.2916666666667,                       !- Value 15
  18.28,                                  !- Value 16
  18.2694444444444,                       !- Value 17
  18.2594444444444,                       !- Value 18
  18.25,                                  !- Value 19
  18.2416666666667,                       !- Value 20
  18.2338888888889,                       !- Value 21
  18.2266666666667,                       !- Value 22
  18.2205555555556,                       !- Value 23
  18.215,                                 !- Value 24
  18.2105555555556,                       !- Value 25
  18.2066666666667,                       !- Value 26
  18.2033333333333,                       !- Value 27
  18.2011111111111,                       !- Value 28
  18.1994444444444,                       !- Value 29
  18.1988888888889,                       !- Value 30
  18.1988888888889,                       !- Value 31
  18.1994444444444,                       !- Value 32
  18.2011111111111,                       !- Value 33
  18.2033333333333,                       !- Value 34
  18.2066666666667,                       !- Value 35
  18.2105555555556,                       !- Value 36
  18.215,                                 !- Value 37
  18.2205555555556,                       !- Value 38
  18.2266666666667,                       !- Value 39
  18.2333333333333,                       !- Value 40
  18.2411111111111,                       !- Value 41
  18.2494444444444,                       !- Value 42
  18.2588888888889,                       !- Value 43
  18.2688888888889,                       !- Value 44
  18.2794444444444,                       !- Value 45
  18.2911111111111,                       !- Value 46
  18.3033333333333,                       !- Value 47
  18.3161111111111,                       !- Value 48
  18.33,                                  !- Value 49
  18.3444444444444,                       !- Value 50
  18.3594444444444,                       !- Value 51
  18.3755555555556,                       !- Value 52
  18.3916666666667,                       !- Value 53
  18.4094444444444,                       !- Value 54
  18.4272222222222,                       !- Value 55
  18.4461111111111,                       !- Value 56
  18.4655555555556,                       !- Value 57
  18.4855555555556,                       !- Value 58
  18.5066666666667,                       !- Value 59
  18.5277777777778,                       !- Value 60
  18.55,                                  !- Value 61
  18.5733333333333,                       !- Value 62
  18.5966666666667,                       !- Value 63
  18.6211111111111,                       !- Value 64
  18.6455555555556,                       !- Value 65
  18.6711111111111,                       !- Value 66
  18.6972222222222,                       !- Value 67
  18.7238888888889,                       !- Value 68
  18.7516666666667,                       !- Value 69
  18.7794444444444,                       !- Value 70
  18.8077777777778,                       !- Value 71
  18.8372222222222,                       !- Value 72
  18.8672222222222,                       !- Value 73
  18.8972222222222,                       !- Value 74
  18.9283333333333,                       !- Value 75
  18.9594444444444,                       !- Value 76
  18.9916666666667,                       !- Value 77
  19.0244444444444,                       !- Value 78
  19.0572222222222,                       !- Value 79
  19.0911111111111,                       !- Value 80
  19.125,                                 !- Value 81
  19.1594444444444,                       !- Value 82
  19.195,                                 !- Value 83
  19.2305555555556,                       !- Value 84
  19.2666666666667,                       !- Value 85
  19.3027777777778,                       !- Value 86
  19.34,                                  !- Value 87
  19.3772222222222,                       !- Value 88
  19.415,                                 !- Value 89
  19.4533333333333,                       !- Value 90
  19.4922222222222,                       !- Value 91
  19.5311111111111,                       !- Value 92
  19.5705555555556,                       !- Value 93
  19.6105555555556,                       !- Value 94
  19.6505555555556,                       !- Value 95
  19.6911111111111,                       !- Value 96
  19.7316666666667,                       !- Value 97
  19.7727777777778,                       !- Value 98
  19.8144444444444,                       !- Value 99
  19.8561111111111,                       !- Value 100
  19.8983333333333,                       !- Value 101
  19.9405555555556,                       !- Value 102
  19.9827777777778,                       !- Value 103
  20.0255555555556,                       !- Value 104
  20.0688888888889,                       !- Value 105
  20.1122222222222,                       !- Value 106
  20.1555555555556,                       !- Value 107
  20.1994444444444,                       !- Value 108
  20.2433333333333,                       !- Value 109
  20.2872222222222,                       !- Value 110
  20.3311111111111,                       !- Value 111
  20.3755555555556,                       !- Value 112
  20.42,                                  !- Value 113
  20.4644444444444,                       !- Value 114
  20.5094444444444,                       !- Value 115
  20.5538888888889,                       !- Value 116
  20.5988888888889,                       !- Value 117
  20.6438888888889,                       !- Value 118
  20.6888888888889,                       !- Value 119
  20.7338888888889,                       !- Value 120
  20.7788888888889,                       !- Value 121
  20.8238888888889,                       !- Value 122
  20.8688888888889,                       !- Value 123
  20.9138888888889,                       !- Value 124
  20.9588888888889,                       !- Value 125
  21.0038888888889,                       !- Value 126
  21.0488888888889,                       !- Value 127
  21.0933333333333,                       !- Value 128
  21.1383333333333,                       !- Value 129
  21.1827777777778,                       !- Value 130
  21.2272222222222,                       !- Value 131
  21.2716666666667,                       !- Value 132
  21.3161111111111,                       !- Value 133
  21.36,                                  !- Value 134
  21.4038888888889,                       !- Value 135
  21.4477777777778,                       !- Value 136
  21.4916666666667,                       !- Value 137
  21.535,                                 !- Value 138
  21.5777777777778,                       !- Value 139
  21.6211111111111,                       !- Value 140
  21.6638888888889,                       !- Value 141
  21.7061111111111,                       !- Value 142
  21.7483333333333,                       !- Value 143
  21.7905555555556,                       !- Value 144
  21.8322222222222,                       !- Value 145
  21.8733333333333,                       !- Value 146
  21.9144444444444,                       !- Value 147
  21.955,                                 !- Value 148
  21.9955555555556,                       !- Value 149
  22.0355555555556,                       !- Value 150
  22.075,                                 !- Value 151
  22.1144444444444,                       !- Value 152
  22.1533333333333,                       !- Value 153
  22.1916666666667,                       !- Value 154
  22.23,                                  !- Value 155
  22.2672222222222,                       !- Value 156
  22.3044444444444,                       !- Value 157
  22.3416666666667,                       !- Value 158
  22.3777777777778,                       !- Value 159
  22.4138888888889,                       !- Value 160
  22.4488888888889,                       !- Value 161
  22.4838888888889,                       !- Value 162
  22.5183333333333,                       !- Value 163
  22.5522222222222,                       !- Value 164
  22.5855555555556,                       !- Value 165
  22.6188888888889,                       !- Value 166
  22.6511111111111,                       !- Value 167
  22.6827777777778,                       !- Value 168
  22.7138888888889,                       !- Value 169
  22.745,                                 !- Value 170
  22.775,                                 !- Value 171
  22.8044444444444,                       !- Value 172
  22.8333333333333,                       !- Value 173
  22.8616666666667,                       !- Value 174
  22.8894444444444,                       !- Value 175
  22.9166666666667,                       !- Value 176
  22.9433333333333,                       !- Value 177
  22.9688888888889,                       !- Value 178
  22.9944444444444,                       !- Value 179
  23.0188888888889,                       !- Value 180
  23.0427777777778,                       !- Value 181
  23.0661111111111,                       !- Value 182
  23.0888888888889,                       !- Value 183
  23.1105555555556,                       !- Value 184
  23.1322222222222,                       !- Value 185
  23.1527777777778,                       !- Value 186
  23.1722222222222,                       !- Value 187
  23.1916666666667,                       !- Value 188
  23.21,                                  !- Value 189
  23.2277777777778,                       !- Value 190
  23.245,                                 !- Value 191
  23.2611111111111,                       !- Value 192
  23.2772222222222,                       !- Value 193
  23.2916666666667,                       !- Value 194
  23.3061111111111,                       !- Value 195
  23.3194444444444,                       !- Value 196
  23.3322222222222,                       !- Value 197
  23.3438888888889,                       !- Value 198
  23.355,                                 !- Value 199
  23.3655555555556,                       !- Value 200
  23.3755555555556,                       !- Value 201
  23.3844444444444,                       !- Value 202
  23.3922222222222,                       !- Value 203
  23.4,                                   !- Value 204
  23.4066666666667,                       !- Value 205
  23.4122222222222,                       !- Value 206
  23.4172222222222,                       !- Value 207
  23.4216666666667,                       !- Value 208
  23.4255555555556,                       !- Value 209
  23.4283333333333,                       !- Value 210
  23.43,                                  !- Value 211
  23.4311111111111,                       !- Value 212
  23.4316666666667,                       !- Value 213
  23.4316666666667,                       !- Value 214
  23.4305555555556,                       !- Value 215
  23.4283333333333,                       !- Value 216
  23.4261111111111,                       !- Value 217
  23.4222222222222,                       !- Value 218
  23.4183333333333,                       !- Value 219
  23.4133333333333,                       !- Value 220
  23.4077777777778,                       !- Value 221
  23.4011111111111,                       !- Value 222
  23.3938888888889,                       !- Value 223
  23.3855555555556,                       !- Value 224
  23.3772222222222,                       !- Value 225
  23.3672222222222,                       !- Value 226
  23.3572222222222,                       !- Value 227
  23.3461111111111,                       !- Value 228
  23.3344444444444,                       !- Value 229
  23.3216666666667,                       !- Value 230
  23.3083333333333,                       !- Value 231
  23.2944444444444,                       !- Value 232
  23.2794444444444,                       !- Value 233
  23.2644444444444,                       !- Value 234
  23.2477777777778,                       !- Value 235
  23.2311111111111,                       !- Value 236
  23.2133333333333,                       !- Value 237
  23.195,                                 !- Value 238
  23.1761111111111,                       !- Value 239
  23.1561111111111,                       !- Value 240
  23.1355555555556,                       !- Value 241
  23.1144444444444,                       !- Value 242
  23.0927777777778,                       !- Value 243
  23.07,                                  !- Value 244
  23.0472222222222,                       !- Value 245
  23.0233333333333,                       !- Value 246
  22.9988888888889,                       !- Value 247
  22.9733333333333,                       !- Value 248
  22.9477777777778,                       !- Value 249
  22.9216666666667,                       !- Value 250
  22.8944444444444,                       !- Value 251
  22.8666666666667,                       !- Value 252
  22.8383333333333,                       !- Value 253
  22.8094444444444,                       !- Value 254
  22.78,                                  !- Value 255
  22.75,                                  !- Value 256
  22.7194444444444,                       !- Value 257
  22.6883333333333,                       !- Value 258
  22.6566666666667,                       !- Value 259
  22.6244444444444,                       !- Value 260
  22.5916666666667,                       !- Value 261
  22.5583333333333,                       !- Value 262
  22.5244444444444,                       !- Value 263
  22.49,                                  !- Value 264
  22.4555555555556,                       !- Value 265
  22.42,                                  !- Value 266
  22.3844444444444,                       !- Value 267
  22.3477777777778,                       !- Value 268
  22.3111111111111,                       !- Value 269
  22.2738888888889,                       !- Value 270
  22.2366666666667,                       !- Value 271
  22.1983333333333,                       !- Value 272
  22.16,                                  !- Value 273
  22.1211111111111,                       !- Value 274
  22.0822222222222,                       !- Value 275
  22.0422222222222,                       !- Value 276
  22.0022222222222,                       !- Value 277
  21.9622222222222,                       !- Value 278
  21.9216666666667,                       !- Value 279
  21.8805555555556,                       !- Value 280
  21.8394444444444,                       !- Value 281
  21.7977777777778,                       !- Value 282
  21.7555555555556,                       !- Value 283
  21.7138888888889,                       !- Value 284
  21.6711111111111,                       !- Value 285
  21.6283333333333,                       !- Value 286
  21.5855555555556,                       !- Value 287
  21.5422222222222,                       !- Value 288
  21.4988888888889,                       !- Value 289
  21.4555555555556,                       !- Value 290
  21.4116666666667,                       !- Value 291
  21.3677777777778,                       !- Value 292
  21.3238888888889,                       !- Value 293
  21.2794444444444,                       !- Value 294
  21.235,                                 !- Value 295
  21.1905555555556,                       !- Value 296
  21.1461111111111,                       !- Value 297
  21.1011111111111,                       !- Value 298
  21.0566666666667,                       !- Value 299
  21.0116666666667,                       !- Value 300
  20.9666666666667,                       !- Value 301
  20.9216666666667,                       !- Value 302
  20.8766666666667,                       !- Value 303
  20.8316666666667,                       !- Value 304
  20.7866666666667,                       !- Value 305
  20.7416666666667,                       !- Value 306
  20.6966666666667,                       !- Value 307
  20.6516666666667,                       !- Value 308
  20.6066666666667,                       !- Value 309
  20.5622222222222,                       !- Value 310
  20.5172222222222,                       !- Value 311
  20.4727777777778,                       !- Value 312
  20.4277777777778,                       !- Value 313
  20.3833333333333,                       !- Value 314
  20.3388888888889,                       !- Value 315
  20.295,                                 !- Value 316
  20.2511111111111,                       !- Value 317
  20.2072222222222,                       !- Value 318
  20.1633333333333,                       !- Value 319
  20.12,                                  !- Value 320
  20.0766666666667,                       !- Value 321
  20.0333333333333,                       !- Value 322
  19.9905555555556,                       !- Value 323
  19.9477777777778,                       !- Value 324
  19.9055555555556,                       !- Value 325
  19.8633333333333,                       !- Value 326
  19.8216666666667,                       !- Value 327
  19.78,                                  !- Value 328
  19.7388888888889,                       !- Value 329
  19.6983333333333,                       !- Value 330
  19.6577777777778,                       !- Value 331
  19.6172222222222,                       !- Value 332
  19.5777777777778,                       !- Value 333
  19.5377777777778,                       !- Value 334
  19.4988888888889,                       !- Value 335
  19.46,                                  !- Value 336
  19.4216666666667,                       !- Value 337
  19.3838888888889,                       !- Value 338
  19.3466666666667,                       !- Value 339
  19.3094444444444,                       !- Value 340
  19.2727777777778,                       !- Value 341
  19.2366666666667,                       !- Value 342
  19.2011111111111,                       !- Value 343
  19.1661111111111,                       !- Value 344
  19.1311111111111,                       !- Value 345
  19.0966666666667,                       !- Value 346
  19.0633333333333,                       !- Value 347
  19.03,                                  !- Value 348
  18.9972222222222,                       !- Value 349
  18.9655555555556,                       !- Value 350
  18.9338888888889,                       !- Value 351
  18.9027777777778,                       !- Value 352
  18.8722222222222,                       !- Value 353
  18.8422222222222,                       !- Value 354
  18.8133333333333,                       !- Value 355
  18.7844444444444,                       !- Value 356
  18.7561111111111,                       !- Value 357
  18.7288888888889,                       !- Value 358
  18.7022222222222,                       !- Value 359
  18.6755555555556,                       !- Value 360
  18.65,                                  !- Value 361
  18.625,                                 !- Value 362
  18.6011111111111,                       !- Value 363
  18.5772222222222,                       !- Value 364
  18.5544444444444;                       !- Value 365

OS:OtherEquipment,
  {8bac6fad-be27-464f-a2e7-8e9d25e8eea7}, !- Handle
  cooking range 1,                        !- Name
  {f8663150-5be2-4f00-997e-333ba03003b9}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {d862bab3-8cf8-4e88-9ee1-49774268f72f}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {f8663150-5be2-4f00-997e-333ba03003b9}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28540.906009048,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a731b947-a706-465e-b6dd-a5d215037fdc}, !- Handle
  cooking range,                          !- Name
  {af124589-7ff7-4ebc-8f25-8e8fbd4acb81}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {d862bab3-8cf8-4e88-9ee1-49774268f72f}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {af124589-7ff7-4ebc-8f25-8e8fbd4acb81}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  973.85613640664,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:File,
  {d862bab3-8cf8-4e88-9ee1-49774268f72f}, !- Handle
  cooking_range,                          !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {ff1bb932-f5d1-4903-b20a-381380a765a0}, !- Handle
  freezer,                                !- Name
  {ea78f90e-a1ca-482a-a17e-fddded40638f}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {a1d3ad5b-f54a-40e2-90ce-1c3085d2f410}, !- Schedule Name
  ,                                       !- Multiplier
  freezer;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ea78f90e-a1ca-482a-a17e-fddded40638f}, !- Handle
  freezer,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  47.9245292066878,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {a1d3ad5b-f54a-40e2-90ce-1c3085d2f410}, !- Handle
  freezer,                                !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  9,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {a0361a69-6b3c-4c76-a106-9980b7500b40}, !- Handle
  fridge 1,                               !- Name
  {158bb6be-a653-468a-a3c8-d97d1922017c}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {a1c7fca1-a06d-4407-9c57-38297da0550e}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {158bb6be-a653-468a-a3c8-d97d1922017c}, !- Handle
  fridge 2,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  36.5053637109104,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2d93b824-f448-4a5d-a01d-9af0d1143012}, !- Handle
  fridge,                                 !- Name
  {d73ed949-dc42-4976-ba88-a8e2958ad4ee}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {a1c7fca1-a06d-4407-9c57-38297da0550e}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d73ed949-dc42-4976-ba88-a8e2958ad4ee}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  100.85430943121,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {a1c7fca1-a06d-4407-9c57-38297da0550e}, !- Handle
  refrigerator,                           !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {db39071e-5136-4b1e-b969-87a09776d008}, !- Handle
  dishwasher,                             !- Name
  {1b327659-719a-4ffc-88f9-f6d0087611be}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {70a32822-45fc-459b-b533-a41e8f55fa71}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b327659-719a-4ffc-88f9-f6d0087611be}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8445.34107202195,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:File,
  {70a32822-45fc-459b-b533-a41e8f55fa71}, !- Handle
  dishwasher_power,                       !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment,
  {28f5a24f-c4e3-4026-8924-e8803a9af8b4}, !- Handle
  clothes dryer 1,                        !- Name
  {2dba63ea-839b-480c-99a8-fa1b44e09f72}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {89223ca8-c782-426e-bbdf-e28c656284b6}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {2dba63ea-839b-480c-99a8-fa1b44e09f72}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14975.5205179786,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {9597327c-dab4-4899-a624-3243a31dda06}, !- Handle
  clothes dryer,                          !- Name
  {7c2b74c3-110f-48c1-867e-43f1e6f6bad8}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {89223ca8-c782-426e-bbdf-e28c656284b6}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7c2b74c3-110f-48c1-867e-43f1e6f6bad8}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1127.23650638511,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Schedule:File,
  {89223ca8-c782-426e-bbdf-e28c656284b6}, !- Handle
  clothes_dryer,                          !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {aa010c7b-ec7b-4445-8676-838930bdac61}, !- Handle
  clothes washer,                         !- Name
  {9720c600-427a-46f5-865a-490edd0d686c}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {d388a037-9b3c-48c5-8789-6fa8df28727b}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9720c600-427a-46f5-865a-490edd0d686c}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20064.642624683,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:File,
  {d388a037-9b3c-48c5-8789-6fa8df28727b}, !- Handle
  clothes_washer_power,                   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Connection,
  {bac834e1-0155-4828-8d06-8b87a3c99b6d}, !- Handle
  {f1102378-d522-4db0-9727-1300364cc9d4}, !- Name
  {edfc1232-3715-4cfc-becd-022e5cb1caa2}, !- Source Object
  3,                                      !- Outlet Port
  {ae7b0e15-866c-428b-830e-845d758757b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {075eecde-b6c5-41fc-8e06-6a7fede281c2}, !- Handle
  {1582e3cc-a830-4bd0-80d0-e6f4d1c93c5c}, !- Name
  {61dc442c-93d1-4ab3-a359-6ccd73096aae}, !- Source Object
  3,                                      !- Outlet Port
  {edfc1232-3715-4cfc-becd-022e5cb1caa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54afce31-0d96-4ee2-b8d0-f07c300fbd6c}, !- Handle
  {150102e1-0e9f-4a77-bc74-1493fee1f676}, !- Name
  {c8850807-9d96-4a21-9892-d120d3ba3bca}, !- Source Object
  3,                                      !- Outlet Port
  {61dc442c-93d1-4ab3-a359-6ccd73096aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edfc1232-3715-4cfc-becd-022e5cb1caa2}, !- Handle
  Node 22,                                !- Name
  {075eecde-b6c5-41fc-8e06-6a7fede281c2}, !- Inlet Port
  {bac834e1-0155-4828-8d06-8b87a3c99b6d}; !- Outlet Port

OS:WaterUse:Connections,
  {61dc442c-93d1-4ab3-a359-6ccd73096aae}, !- Handle
  Water Use Connections 1,                !- Name
  {54afce31-0d96-4ee2-b8d0-f07c300fbd6c}, !- Inlet Node Name
  {075eecde-b6c5-41fc-8e06-6a7fede281c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {78e8111f-ebe2-45ed-af8f-f4577ba7cea4}, !- Water Use Equipment Name 1
  {2b08fed2-28fe-4f49-ac41-eaeff1c490bf}, !- Water Use Equipment Name 2
  {196aa112-a106-48e6-a059-49a74d3a2cf2}, !- Water Use Equipment Name 3
  {f69dba12-b9b9-4ac9-85c8-6f82e3b57bf3}; !- Water Use Equipment Name 4

OS:EnergyManagementSystem:OutputVariable,
  {550ddbdb-e5c3-4850-a275-99b3104fb7ab}, !- Handle
  water heater EC adjustment outvar,      !- Name
  {6aa2d7db-acea-4a58-9fae-6fee0af8247b}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {2617ac3b-9b2f-4ea8-907e-8a23513572f7}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:Sensor,
  {9a16cc76-6364-46e6-863c-f4fb63c138d7}, !- Handle
  water_heater_EC_adjustment_energy_consumption, !- Name
  water heater EC adjustment,             !- Output Variable or Output Meter Index Key Name
  Other Equipment NaturalGas Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {10b92b19-568c-4ccf-82dc-16443c4f0328}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {2617ac3b-9b2f-4ea8-907e-8a23513572f7}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {2617ac3b-9b2f-4ea8-907e-8a23513572f7}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set wh_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * wh_e_cons; !- Program Line 2

OS:EnergyManagementSystem:Actuator,
  {a9d095c9-878e-422c-b8f9-1c1e1e6e29ba}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {c194cf38-30c4-4db9-88ab-85d6e37595ad}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {423e784b-de30-490e-983d-157105f737d4}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9db5eba3-864f-4c60-896b-bc4e00bcd9cc}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {26e73a19-add5-4ee1-879a-faba56619866}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {c194cf38-30c4-4db9-88ab-85d6e37595ad}, !- Handle
  water heater EC adjustment,             !- Name
  {c7a19707-a7c3-4a88-9fef-7a105db54b4d}, !- Other Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater EC adjustment;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c7a19707-a7c3-4a88-9fef-7a105db54b4d}, !- Handle
  water heater EC adjustment,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {c0045984-2ad9-427c-8df3-eec523cd33f3}, !- Handle
  {06bb1437-5063-483c-80b7-91a2a37634a6}, !- Name
  {6509f2b2-cc92-49c8-ad29-2a5397c2fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {2598a38e-ddec-4963-a11d-bb888c35b680}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0c12793a-4c87-4831-8baf-b0ac265fc4b6}, !- Handle
  {1a21eef2-9793-45a9-b1c3-d95db8c198ee}, !- Name
  {6e5181fa-a674-4992-ad05-8ba6e32be5e6}, !- Source Object
  32,                                     !- Outlet Port
  {6509f2b2-cc92-49c8-ad29-2a5397c2fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cc9d7d-3a6b-486a-8c32-a8f7d11a1228}, !- Handle
  {98372e35-39c0-43fb-a992-8e023c4be90a}, !- Name
  {536a6972-2d01-4f68-a3a9-e963c84c5c5e}, !- Source Object
  3,                                      !- Outlet Port
  {6e5181fa-a674-4992-ad05-8ba6e32be5e6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7e48dc5b-f5c0-410c-95c7-f58347670e5b}, !- Handle
  {96900bec-ae5d-4900-a055-9cb1e781187d}, !- Name
  {83e05afe-1b15-4470-a132-99b1ea9153be}, !- Source Object
  4,                                      !- Outlet Port
  {536a6972-2d01-4f68-a3a9-e963c84c5c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {536a6972-2d01-4f68-a3a9-e963c84c5c5e}, !- Handle
  Node 20,                                !- Name
  {7e48dc5b-f5c0-410c-95c7-f58347670e5b}, !- Inlet Port
  {18cc9d7d-3a6b-486a-8c32-a8f7d11a1228}; !- Outlet Port

OS:Schedule:Constant,
  {10c94b2c-166b-470a-a547-4bbb52205829}, !- Handle
  WH Setpoint Temp,                       !- Name
  {a287eb5a-82c3-44f1-a9ab-4c942d3340df}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Mixed,
  {6e5181fa-a674-4992-ad05-8ba6e32be5e6}, !- Handle
  water heater,                           !- Name
  0.107884235843141,                      !- Tank Volume {m3}
  {10c94b2c-166b-470a-a547-4bbb52205829}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78500360666789,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3bac0870-eda7-43e9-87b3-000727370086}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29669467589985,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  2.29669467589985,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {18cc9d7d-3a6b-486a-8c32-a8f7d11a1228}, !- Use Side Inlet Node Name
  {0c12793a-4c87-4831-8baf-b0ac265fc4b6}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {d8294814-6192-4714-bc33-560058cb46f5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {c4957d89-fd66-48ab-867d-e89bfd97632b}, !- Schedule Name
  {00063772-f800-44bb-8175-32f9957d076f}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {c4957d89-fd66-48ab-867d-e89bfd97632b}, !- Handle
  dhw temp,                               !- Name
  {a287eb5a-82c3-44f1-a9ab-4c942d3340df}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {aefcae28-cca6-4e5d-8d05-5c28a527b9e4}, !- Handle
  {b91ed35c-9fbc-4a1d-bdb9-f4ee3676950f}, !- Name
  {cc3605fd-6e94-474c-9291-6dc035ccbb82}, !- Source Object
  3,                                      !- Outlet Port
  {83e05afe-1b15-4470-a132-99b1ea9153be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b42cc15-f91b-4ecc-8f1b-cb6974302262}, !- Handle
  {4df3f666-6c1e-4c1a-aab2-b3cedcc863dc}, !- Name
  {3b24524a-9c63-4d7c-ad8e-d582180096f9}, !- Source Object
  3,                                      !- Outlet Port
  {cc3605fd-6e94-474c-9291-6dc035ccbb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d59f3f-17dc-4a41-8df3-4e9fdbce97f4}, !- Handle
  {97088084-a2e3-48e0-b464-12ba461e1591}, !- Name
  {ff751504-3806-4539-94c7-8690a1990a72}, !- Source Object
  3,                                      !- Outlet Port
  {3b24524a-9c63-4d7c-ad8e-d582180096f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc3605fd-6e94-474c-9291-6dc035ccbb82}, !- Handle
  Node 19,                                !- Name
  {1b42cc15-f91b-4ecc-8f1b-cb6974302262}, !- Inlet Port
  {aefcae28-cca6-4e5d-8d05-5c28a527b9e4}; !- Outlet Port

OS:Pump:VariableSpeed,
  {3b24524a-9c63-4d7c-ad8e-d582180096f9}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {51d59f3f-17dc-4a41-8df3-4e9fdbce97f4}, !- Inlet Node Name
  {1b42cc15-f91b-4ecc-8f1b-cb6974302262}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {b1025af5-3377-4a1b-834e-bb74ae12f41a}, !- Handle
  {0e66fca6-d5e1-43b2-8101-dfdc24d42926}, !- Name
  {16a98e1a-5b4b-4afe-b4c6-24e1604500d8}, !- Source Object
  3,                                      !- Outlet Port
  {00063772-f800-44bb-8175-32f9957d076f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7beccb5-e2f4-41ea-b6c2-54feca884ecc}, !- Handle
  {5fae136d-1dfe-4b12-a1ae-a280e91c0059}, !- Name
  {da917890-361c-4214-9f31-460d1c5d9780}, !- Source Object
  3,                                      !- Outlet Port
  {16a98e1a-5b4b-4afe-b4c6-24e1604500d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4de20d6-6faf-4513-b459-109b05cf63fb}, !- Handle
  {8281123c-858a-452d-b130-250b84639544}, !- Name
  {2598a38e-ddec-4963-a11d-bb888c35b680}, !- Source Object
  2,                                      !- Outlet Port
  {da917890-361c-4214-9f31-460d1c5d9780}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da917890-361c-4214-9f31-460d1c5d9780}, !- Handle
  Node 18,                                !- Name
  {c4de20d6-6faf-4513-b459-109b05cf63fb}, !- Inlet Port
  {d7beccb5-e2f4-41ea-b6c2-54feca884ecc}; !- Outlet Port

OS:Connection,
  {3929ca69-9201-436b-ba9f-1c1b9c918c48}, !- Handle
  {6e8ee820-2583-400e-ac46-68a7d003a07d}, !- Name
  {7abbe109-3d52-483a-916d-4fec75fd0e7e}, !- Source Object
  3,                                      !- Outlet Port
  {2598a38e-ddec-4963-a11d-bb888c35b680}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8833cb1a-2ed8-4654-a2ae-f033147af9c5}, !- Handle
  {c5990a5b-fa3c-4c02-b97d-f63e6317b8b7}, !- Name
  {204f32cf-cac1-466b-b1bf-c75718df41e1}, !- Source Object
  3,                                      !- Outlet Port
  {7abbe109-3d52-483a-916d-4fec75fd0e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f91a1d-0a46-4c6b-a942-13e647250aa1}, !- Handle
  {7f5c7e33-e4ba-4be9-8b8c-5514470d300e}, !- Name
  {278adddb-9e9b-4c0f-880f-3bb3750143bc}, !- Source Object
  3,                                      !- Outlet Port
  {204f32cf-cac1-466b-b1bf-c75718df41e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7abbe109-3d52-483a-916d-4fec75fd0e7e}, !- Handle
  Node 17,                                !- Name
  {8833cb1a-2ed8-4654-a2ae-f033147af9c5}, !- Inlet Port
  {3929ca69-9201-436b-ba9f-1c1b9c918c48}; !- Outlet Port

OS:Pipe:Adiabatic,
  {16a98e1a-5b4b-4afe-b4c6-24e1604500d8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d7beccb5-e2f4-41ea-b6c2-54feca884ecc}, !- Inlet Node Name
  {b1025af5-3377-4a1b-834e-bb74ae12f41a}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {204f32cf-cac1-466b-b1bf-c75718df41e1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d8f91a1d-0a46-4c6b-a942-13e647250aa1}, !- Inlet Node Name
  {8833cb1a-2ed8-4654-a2ae-f033147af9c5}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {2a706ef1-3903-4528-a254-57b3f0e1b197}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {ebc14a0f-5bcf-4bba-b5d2-1fb43c7987b5}, !- Handle
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {cd2f8b29-f948-480c-93c8-92250d5b3c49}, !- Handle
  {da98ae40-ba13-4cd5-9dd5-bc34b97b95ba}, !- Name
  {36a510d4-8ab1-4bd7-b600-28a4b21a4531}, !- Source Object
  3,                                      !- Outlet Port
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {23e51edb-a2be-48fb-8a6c-70e261427c8e}, !- Handle
  {83d7c506-59cc-41b2-b338-126aae227ecf}, !- Name
  {ae7b0e15-866c-428b-830e-845d758757b0}, !- Source Object
  2,                                      !- Outlet Port
  {36a510d4-8ab1-4bd7-b600-28a4b21a4531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795245a9-416c-4922-bcec-e79b1791d69a}, !- Handle
  {5b54779f-b2aa-49b7-8513-e904254184e7}, !- Name
  {de0b751f-2209-41d2-8985-143a2fe294e2}, !- Source Object
  3,                                      !- Outlet Port
  {c8850807-9d96-4a21-9892-d120d3ba3bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10bdc68-d2e1-45dd-a2ad-04c791422801}, !- Handle
  {ee7c90d4-80d0-4fe7-9d49-560f67899624}, !- Name
  {5e4db4c6-867c-4a7c-ae7a-cb15bf887fc7}, !- Source Object
  3,                                      !- Outlet Port
  {de0b751f-2209-41d2-8985-143a2fe294e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128b9e04-1585-4196-932a-5fe3ade629a3}, !- Handle
  {d603e0f2-304e-438d-a2c9-aaf2863793c2}, !- Name
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Source Object
  17,                                     !- Outlet Port
  {5e4db4c6-867c-4a7c-ae7a-cb15bf887fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {de0b751f-2209-41d2-8985-143a2fe294e2}, !- Handle
  Connector Splitter 2,                   !- Name
  {e10bdc68-d2e1-45dd-a2ad-04c791422801}, !- Inlet Branch Name
  {795245a9-416c-4922-bcec-e79b1791d69a}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {ae7b0e15-866c-428b-830e-845d758757b0}, !- Handle
  Connector Mixer 2,                      !- Name
  {23e51edb-a2be-48fb-8a6c-70e261427c8e}, !- Outlet Branch Name
  {bac834e1-0155-4828-8d06-8b87a3c99b6d}; !- Inlet Branch Name 1

OS:Node,
  {c8850807-9d96-4a21-9892-d120d3ba3bca}, !- Handle
  Node 16,                                !- Name
  {795245a9-416c-4922-bcec-e79b1791d69a}, !- Inlet Port
  {54afce31-0d96-4ee2-b8d0-f07c300fbd6c}; !- Outlet Port

OS:Node,
  {36a510d4-8ab1-4bd7-b600-28a4b21a4531}, !- Handle
  Node 15,                                !- Name
  {23e51edb-a2be-48fb-8a6c-70e261427c8e}, !- Inlet Port
  {cd2f8b29-f948-480c-93c8-92250d5b3c49}; !- Outlet Port

OS:Node,
  {5e4db4c6-867c-4a7c-ae7a-cb15bf887fc7}, !- Handle
  Node 14,                                !- Name
  {128b9e04-1585-4196-932a-5fe3ade629a3}, !- Inlet Port
  {e10bdc68-d2e1-45dd-a2ad-04c791422801}; !- Outlet Port

OS:Connection,
  {e674d4ba-62fa-4cb8-bc26-a6bfde806191}, !- Handle
  {c358041e-19f1-4793-a216-0b52a8a2ea76}, !- Name
  {00063772-f800-44bb-8175-32f9957d076f}, !- Source Object
  3,                                      !- Outlet Port
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6150d074-4690-444d-a927-8034213d5503}, !- Handle
  {b76fd40c-31c4-4b34-8527-976b930981c8}, !- Name
  {83e05afe-1b15-4470-a132-99b1ea9153be}, !- Source Object
  3,                                      !- Outlet Port
  {278adddb-9e9b-4c0f-880f-3bb3750143bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20de8d17-3860-42f6-b888-78ab3141c846}, !- Handle
  {6ada3d0a-56f3-42ce-81d5-afa329a7b237}, !- Name
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Source Object
  14,                                     !- Outlet Port
  {ff751504-3806-4539-94c7-8690a1990a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {83e05afe-1b15-4470-a132-99b1ea9153be}, !- Handle
  Connector Splitter 1,                   !- Name
  {aefcae28-cca6-4e5d-8d05-5c28a527b9e4}, !- Inlet Branch Name
  {6150d074-4690-444d-a927-8034213d5503}, !- Outlet Branch Name 1
  {7e48dc5b-f5c0-410c-95c7-f58347670e5b}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {2598a38e-ddec-4963-a11d-bb888c35b680}, !- Handle
  Connector Mixer 1,                      !- Name
  {c4de20d6-6faf-4513-b459-109b05cf63fb}, !- Outlet Branch Name
  {3929ca69-9201-436b-ba9f-1c1b9c918c48}, !- Inlet Branch Name 1
  {c0045984-2ad9-427c-8df3-eec523cd33f3}; !- Inlet Branch Name 2

OS:Node,
  {278adddb-9e9b-4c0f-880f-3bb3750143bc}, !- Handle
  Node 13,                                !- Name
  {6150d074-4690-444d-a927-8034213d5503}, !- Inlet Port
  {d8f91a1d-0a46-4c6b-a942-13e647250aa1}; !- Outlet Port

OS:Node,
  {00063772-f800-44bb-8175-32f9957d076f}, !- Handle
  Node 12,                                !- Name
  {b1025af5-3377-4a1b-834e-bb74ae12f41a}, !- Inlet Port
  {e674d4ba-62fa-4cb8-bc26-a6bfde806191}; !- Outlet Port

OS:Node,
  {ff751504-3806-4539-94c7-8690a1990a72}, !- Handle
  Node 11,                                !- Name
  {20de8d17-3860-42f6-b888-78ab3141c846}, !- Inlet Port
  {51d59f3f-17dc-4a41-8df3-4e9fdbce97f4}; !- Outlet Port

OS:PlantLoop,
  {de043902-37d9-4bb8-84a9-b1c9a81c75fc}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {00063772-f800-44bb-8175-32f9957d076f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {20de8d17-3860-42f6-b888-78ab3141c846}, !- Plant Side Inlet Node Name
  {e674d4ba-62fa-4cb8-bc26-a6bfde806191}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {128b9e04-1585-4196-932a-5fe3ade629a3}, !- Demand Side Inlet Node Name
  {cd2f8b29-f948-480c-93c8-92250d5b3c49}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2a706ef1-3903-4528-a254-57b3f0e1b197}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae7b0e15-866c-428b-830e-845d758757b0}, !- Demand Mixer Name
  {de0b751f-2209-41d2-8985-143a2fe294e2}, !- Demand Splitter Name
  {2598a38e-ddec-4963-a11d-bb888c35b680}, !- Supply Mixer Name
  {83e05afe-1b15-4470-a132-99b1ea9153be}; !- Supply Splitter Name

OS:ElectricEquipment,
  {a30dc4ca-8928-472f-b099-9bdfbfc5c912}, !- Handle
  ceiling fan,                            !- Name
  {6ca58969-21d9-4526-8c2c-0c21a3485c42}, !- Electric Equipment Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {633826a7-4f6a-4acd-a184-3b63377450ce}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6ca58969-21d9-4526-8c2c-0c21a3485c42}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  77.652925816537,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {633826a7-4f6a-4acd-a184-3b63377450ce}, !- Handle
  ceiling_fan,                            !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  20,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Day,
  {9b663b6f-0b60-46a6-b2c5-d3af4eecf50b}, !- Handle
  ceiling fan schedule allday11,          !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ae325c6-bd28-4068-bc03-fc3308db9dde}, !- Handle
  ceiling fan schedule allday ruleset11,  !- Name
  {740772ff-ffd5-494a-8ff7-c44e7eb09f29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b663b6f-0b60-46a6-b2c5-d3af4eecf50b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6fa9b8-2118-40b5-99d4-bc8a1f5810e7}, !- Handle
  ceiling fan schedule allday5,           !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {9ed66b0a-e4a3-443c-b908-e03f625b5c3e}, !- Handle
  ceiling fan schedule allday ruleset5,   !- Name
  {740772ff-ffd5-494a-8ff7-c44e7eb09f29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a6fa9b8-2118-40b5-99d4-bc8a1f5810e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7680733-71ff-49bd-84ff-7b9c4b584d5d}, !- Handle
  ceiling fan schedule allday1,           !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d53cad3e-b1f7-49a2-945b-93a5c542fd02}, !- Handle
  ceiling fan schedule allday ruleset1,   !- Name
  {740772ff-ffd5-494a-8ff7-c44e7eb09f29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7680733-71ff-49bd-84ff-7b9c4b584d5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d0291e5-7ac8-4cf8-b15a-c0098f1dc606}, !- Handle
  Schedule Day 7,                         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {740772ff-ffd5-494a-8ff7-c44e7eb09f29}, !- Handle
  ceiling fan schedule,                   !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {9d0291e5-7ac8-4cf8-b15a-c0098f1dc606}; !- Default Day Schedule Name

OS:Schedule:Constant,
  {b45d8a50-1c06-4629-bc18-c1fcb1277b45}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {aab42e4d-99a8-4f6f-9bae-0181ba19e62a}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:EnergyManagementSystem:Actuator,
  {aa9e3d59-ddde-4bac-8887-f57429aa18e2}, !- Handle
  whole_house_fan_act,                    !- Name
  {787ec160-35e1-4120-a02b-00dfca273347}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:Connection,
  {743aa8f0-a2c1-4a2c-8372-317a917d87dd}, !- Handle
  {fcaa57ce-726f-4db6-9bea-b8822afd7996}, !- Name
  {c0d7090e-a63a-4fee-bdc9-a3004926f7d9}, !- Source Object
  4,                                      !- Outlet Port
  {52d80ef4-609f-4c35-878e-ed969cf8305e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f18ac84-4123-4734-b739-017fe7c400b8}, !- Handle
  {35357fbd-e458-48c5-bb55-d295f579bc06}, !- Name
  {52d80ef4-609f-4c35-878e-ed969cf8305e}, !- Source Object
  3,                                      !- Outlet Port
  {a20f1f97-631b-4b96-8c18-a769ef3ed6bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {52d80ef4-609f-4c35-878e-ed969cf8305e}, !- Handle
  Node 10,                                !- Name
  {743aa8f0-a2c1-4a2c-8372-317a917d87dd}, !- Inlet Port
  {1f18ac84-4123-4734-b739-017fe7c400b8}; !- Outlet Port

OS:Connection,
  {e416ea29-3f75-48c8-b8fb-0665294c9eee}, !- Handle
  {d79fa5bf-8d9e-4cf7-b9ae-92aa5b7dc504}, !- Name
  {3a387024-79cf-4431-ae00-bdb1d7d3776f}, !- Source Object
  3,                                      !- Outlet Port
  {c0d7090e-a63a-4fee-bdc9-a3004926f7d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {180ceb6e-53c4-4869-beac-be3fd8339f98}, !- Handle
  {77b67af5-c1db-4c5c-98f6-eac8d0d22344}, !- Name
  {b433c8bd-697e-4943-9446-2b5d81211bb9}, !- Source Object
  3,                                      !- Outlet Port
  {3a387024-79cf-4431-ae00-bdb1d7d3776f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a387024-79cf-4431-ae00-bdb1d7d3776f}, !- Handle
  Node 9,                                 !- Name
  {180ceb6e-53c4-4869-beac-be3fd8339f98}, !- Inlet Port
  {e416ea29-3f75-48c8-b8fb-0665294c9eee}; !- Outlet Port

OS:OtherEquipment,
  {26dd4fbf-2419-4ee4-aa96-fdf4e1736c01}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  {8d1b3b87-02d1-42c3-b23b-2e7abe0820d7}, !- Other Equipment Definition Name
  {501ff440-4c8e-4f06-ba0a-d06b88010bbc}, !- Space or SpaceType Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:ZoneHVAC:IdealLoadsAirSystem,
  {c0d7090e-a63a-4fee-bdc9-a3004926f7d9}, !- Handle
  ideal residual,                         !- Name
  ,                                       !- Availability Schedule Name
  {e416ea29-3f75-48c8-b8fb-0665294c9eee}, !- Zone Supply Air Node Name
  {743aa8f0-a2c1-4a2c-8372-317a917d87dd}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Schedule:Constant,
  {b1bb13d9-6aa4-4322-bfbb-9464ecb3b6c2}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {ee182412-2c25-4c86-8864-b1698034a590}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {6509f2b2-cc92-49c8-ad29-2a5397c2fc8e}, !- Handle
  Node 21,                                !- Name
  {0c12793a-4c87-4831-8baf-b0ac265fc4b6}, !- Inlet Port
  {c0045984-2ad9-427c-8df3-eec523cd33f3}; !- Outlet Port

OS:Connection,
  {ed0c7344-69eb-4374-a7e7-89d3f9272b1e}, !- Handle
  {fea4645c-0dde-4c3b-978a-8f1092560ce3}, !- Name
  {0b614cd1-2435-4c78-bd04-8acb5be6ca78}, !- Source Object
  4,                                      !- Outlet Port
  {31485ea5-df6b-4567-8024-8c6c5e8cec5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3f2f77-9cf4-4232-a161-cb828989911e}, !- Handle
  {c83236e9-3117-4e77-828b-5fbd9699c396}, !- Name
  {9a4a71f0-c6cd-4e55-a9a3-b3995bfcec79}, !- Source Object
  3,                                      !- Outlet Port
  {0b614cd1-2435-4c78-bd04-8acb5be6ca78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24856fbf-4790-48d3-959a-675d97a80b27}, !- Handle
  {e6fa0c12-ae86-4fe0-b59c-4ee1e6f4163e}, !- Name
  {d55202c4-26a1-4d16-8549-496c6f642b41}, !- Source Object
  3,                                      !- Outlet Port
  {9a4a71f0-c6cd-4e55-a9a3-b3995bfcec79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22ce5f3-cd69-4086-9145-df284aabc834}, !- Handle
  {2f764ffd-a29c-48de-9e26-7fc0760fa487}, !- Name
  {8de8c112-2083-4521-b838-607c3ff53b36}, !- Source Object
  3,                                      !- Outlet Port
  {7897281e-1b9b-4b87-8d0d-9c44ca6e0ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec898ed-3aa1-4493-b613-87b1bdeee8bd}, !- Handle
  {abc49743-c9f1-4c9c-b51b-40c34b7a3e8e}, !- Name
  {31485ea5-df6b-4567-8024-8c6c5e8cec5c}, !- Source Object
  3,                                      !- Outlet Port
  {a20f1f97-631b-4b96-8c18-a769ef3ed6bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7897281e-1b9b-4b87-8d0d-9c44ca6e0ddd}, !- Handle
  Node 7,                                 !- Name
  {a22ce5f3-cd69-4086-9145-df284aabc834}, !- Inlet Port
  {0f2a22fc-65b2-410b-a79d-8ad66647317c}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b614cd1-2435-4c78-bd04-8acb5be6ca78}, !- Handle
  central ac and furnace terminal,        !- Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule Name
  {fd3f2f77-9cf4-4232-a161-cb828989911e}, !- Air Inlet Node Name
  {ed0c7344-69eb-4374-a7e7-89d3f9272b1e}, !- Air Outlet Node Name
  0.6777165284352;                        !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {66230845-5652-4fbf-8f1f-3fd77627aa8e}, !- Handle
  {ab692fab-da45-49be-bab8-73b4a81f2dbb}, !- Name
  {cf6edb78-0f8c-4cd5-a29b-78d9b08a613c}, !- Source Object
  7,                                      !- Outlet Port
  {37136110-6ffb-4a0d-b8fa-736f680b8948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28404e3-afc3-48a3-b189-9bd05db6fcb0}, !- Handle
  {40154f88-e65c-46cb-b8a0-3b3cbae06cb5}, !- Name
  {4ca0b067-0216-4013-b35d-5aaeffcffe4a}, !- Source Object
  3,                                      !- Outlet Port
  {cf6edb78-0f8c-4cd5-a29b-78d9b08a613c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {bbbfeddd-ff7d-4170-beef-a001f42bfe4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {8e20928b-4758-4037-8a8a-e51f997d4417}, !- Handle
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Connection,
  {85b21e38-d636-486e-b11b-ad012f08589b}, !- Handle
  {91d9a22c-ba69-4df7-a774-60b23cd16b0c}, !- Name
  {1e904b78-395d-4dee-a4cf-7db352f69042}, !- Source Object
  2,                                      !- Outlet Port
  {85587d6e-9a68-4ae5-a33a-4ddab42eba49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3891d8f8-4652-475a-9922-0c03a5512d27}, !- Handle
  {e74b8a3d-9eb5-4c5a-94c1-c90ca3b24334}, !- Name
  {9fd27b5f-051c-402e-9830-9cd841775546}, !- Source Object
  3,                                      !- Outlet Port
  {d55202c4-26a1-4d16-8549-496c6f642b41}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {1e904b78-395d-4dee-a4cf-7db352f69042}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {85b21e38-d636-486e-b11b-ad012f08589b}, !- Outlet Node Name
  {7b617d37-7366-4af2-9834-c06066627bd4}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {d55202c4-26a1-4d16-8549-496c6f642b41}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {3891d8f8-4652-475a-9922-0c03a5512d27}, !- Inlet Node Name
  {24856fbf-4790-48d3-959a-675d97a80b27}; !- Outlet Node Name 1

OS:Connection,
  {fdffba23-0975-4f2d-ad1c-25bea20d1583}, !- Handle
  {e4c7fc07-9ce7-48cd-9f2e-9a48ba184b79}, !- Name
  {85587d6e-9a68-4ae5-a33a-4ddab42eba49}, !- Source Object
  3,                                      !- Outlet Port
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2effe814-a20e-4d17-81ac-f31d177c05a3}, !- Handle
  {71646765-fe70-4df2-8e91-a9af50e46f54}, !- Name
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- Source Object
  11,                                     !- Outlet Port
  {9fd27b5f-051c-402e-9830-9cd841775546}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31485ea5-df6b-4567-8024-8c6c5e8cec5c}, !- Handle
  Node 6,                                 !- Name
  {ed0c7344-69eb-4374-a7e7-89d3f9272b1e}, !- Inlet Port
  {8ec898ed-3aa1-4493-b613-87b1bdeee8bd}; !- Outlet Port

OS:Node,
  {85587d6e-9a68-4ae5-a33a-4ddab42eba49}, !- Handle
  Node 5,                                 !- Name
  {85b21e38-d636-486e-b11b-ad012f08589b}, !- Inlet Port
  {fdffba23-0975-4f2d-ad1c-25bea20d1583}; !- Outlet Port

OS:Node,
  {9fd27b5f-051c-402e-9830-9cd841775546}, !- Handle
  Node 4,                                 !- Name
  {2effe814-a20e-4d17-81ac-f31d177c05a3}, !- Inlet Port
  {3891d8f8-4652-475a-9922-0c03a5512d27}; !- Outlet Port

OS:Connection,
  {4820ce8e-6fcb-4463-98e1-b0852fa1f53a}, !- Handle
  {37423d6b-5e2a-4645-bbda-a819f62e6b85}, !- Name
  {37136110-6ffb-4a0d-b8fa-736f680b8948}, !- Source Object
  3,                                      !- Outlet Port
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {077bc5d2-509f-4f53-85d8-76f44dec6573}, !- Handle
  {e6724bd2-7231-4bb3-9296-94417d614ebf}, !- Name
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- Source Object
  9,                                      !- Outlet Port
  {4ca0b067-0216-4013-b35d-5aaeffcffe4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37136110-6ffb-4a0d-b8fa-736f680b8948}, !- Handle
  Node 3,                                 !- Name
  {66230845-5652-4fbf-8f1f-3fd77627aa8e}, !- Inlet Port
  {4820ce8e-6fcb-4463-98e1-b0852fa1f53a}; !- Outlet Port

OS:Node,
  {4ca0b067-0216-4013-b35d-5aaeffcffe4a}, !- Handle
  Node 2,                                 !- Name
  {077bc5d2-509f-4f53-85d8-76f44dec6573}, !- Inlet Port
  {b28404e3-afc3-48a3-b189-9bd05db6fcb0}; !- Outlet Port

OS:AirLoopHVAC,
  {5214b310-d6a5-499e-a00f-a17bcf9f4284}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule
  {bbbfeddd-ff7d-4170-beef-a001f42bfe4e}, !- Availability Manager List Name
  0.6777165284352,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {077bc5d2-509f-4f53-85d8-76f44dec6573}, !- Supply Side Inlet Node Name
  {fdffba23-0975-4f2d-ad1c-25bea20d1583}, !- Demand Side Outlet Node Name
  {2effe814-a20e-4d17-81ac-f31d177c05a3}, !- Demand Side Inlet Node A
  {4820ce8e-6fcb-4463-98e1-b0852fa1f53a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1e904b78-395d-4dee-a4cf-7db352f69042}, !- Demand Mixer Name
  {d55202c4-26a1-4d16-8549-496c6f642b41}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:ScheduleTypeLimits,
  {486c4f84-e9d5-4c46-928c-03a8477a201a}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {f9f6928a-55e6-421c-b56f-75b623245622}, !- Handle
  Always Off Discrete,                    !- Name
  {486c4f84-e9d5-4c46-928c-03a8477a201a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {cf6edb78-0f8c-4cd5-a29b-78d9b08a613c}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {3bac0870-eda7-43e9-87b3-000727370086}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule Name
  {b28404e3-afc3-48a3-b189-9bd05db6fcb0}, !- Air Inlet Node Name
  {66230845-5652-4fbf-8f1f-3fd77627aa8e}, !- Air Outlet Node Name
  {9cae5c56-f4b0-4f65-8a3c-f87934da0195}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {f9f6928a-55e6-421c-b56f-75b623245622}, !- Supply Air Fan Operating Mode Schedule Name
  {e5f2464b-8708-414f-be13-67080ac3b7dc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f4ef6434-b9ab-46ae-b811-915fd1032895}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.6777165284352,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.2789209389312,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:EnergyManagementSystem:OutputVariable,
  {d6258bba-d070-4d6e-bf0c-fd2733cabfb2}, !- Handle
  central ac and furnace supply fan htg primary disaggregate, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {adb3c426-f3f9-4d53-a8e5-8ab9a2138170}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac4c929d-0ad5-4dde-8ae6-37c979ff32bd}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {adb3c426-f3f9-4d53-a8e5-8ab9a2138170}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {adb3c426-f3f9-4d53-a8e5-8ab9a2138170}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {08f586de-aaef-4069-88f2-7a6af68b5253}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil NaturalGas Energy;         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f0fa0011-6c69-4e14-8a4b-61de1937d587}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:OutputVariable,
  {9fdfde63-1e41-4344-b3e3-9542efd74b8b}, !- Handle
  central ac and furnace supply fan clg disaggregate, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5712d3e4-70f9-4e6a-a5ee-f760b5127c14}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {c89cdde1-bc33-4d43-9b23-dea453f5a840}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {5712d3e4-70f9-4e6a-a5ee-f760b5127c14}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {5712d3e4-70f9-4e6a-a5ee-f760b5127c14}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {fbc21a98-9d3c-498d-9310-4a88613a9395}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electricity Energy;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {285e0523-1d3e-4005-89c3-d92a67331787}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Curve:Cubic,
  {55456187-728d-46fc-a60f-d0ceec9ca137}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {60e7b0db-18b6-4b84-854e-bc4392e7c780}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Fan:OnOff,
  {9cae5c56-f4b0-4f65-8a3c-f87934da0195}, !- Handle
  central ac and furnace supply fan,      !- Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  0.6777165284352,                        !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60e7b0db-18b6-4b84-854e-bc4392e7c780}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55456187-728d-46fc-a60f-d0ceec9ca137}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  supply fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e5f2464b-8708-414f-be13-67080ac3b7dc}, !- Handle
  central ac and furnace htg coil,        !- Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  9510.74236922896,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Coil:Cooling:DX:SingleSpeed,
  {f4ef6434-b9ab-46ae-b811-915fd1032895}, !- Handle
  central ac and furnace clg coil,        !- Name
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Availability Schedule Name
  10117.9856266258,                       !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.03878394144749,                       !- Rated COP {W/W}
  0.535241919428859,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcabbbd8-6f80-4bb6-b74d-9efb6104c69e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e26a9df2-fca7-428a-bcba-de0584e52d2e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f54c1dc4-0296-43d0-b446-d3f46d838e3f}, !- Energy Input Ratio Function of Temperature Curve Name
  {98f4f715-11f3-4ef9-a165-648b10595ef9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3eb64da3-1949-4681-b038-89bdfb589421}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ScheduleTypeLimits,
  {3f27553c-0cbf-4d30-9f07-4ae84c311fbb}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {eb12794c-8df8-4d7c-b402-4b23ebe86123}, !- Handle
  Always On Discrete,                     !- Name
  {3f27553c-0cbf-4d30-9f07-4ae84c311fbb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {98f4f715-11f3-4ef9-a165-648b10595ef9}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e26a9df2-fca7-428a-bcba-de0584e52d2e}, !- Handle
  Cool-CAP-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3eb64da3-1949-4681-b038-89bdfb589421}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {f54c1dc4-0296-43d0-b446-d3f46d838e3f}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {fcabbbd8-6f80-4bb6-b74d-9efb6104c69e}, !- Handle
  Cool-CAP-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:ScheduleTypeLimits,
  {5c0186d6-f994-461d-ace1-546b8ecac01c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {56287b15-4982-4641-ba2e-4ce8e3b1f512}, !- Handle
  occupants,                              !- Name
  {cc51e965-b0a0-4f1e-aeb1-fd40a7774f0c}, !- People Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  {ec5661da-5efe-47b7-a83c-3883d7b5bb56}, !- Number of People Schedule Name
  {e406fe8f-d813-4b1a-b3e7-1d5a1c6ce29b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cc51e965-b0a0-4f1e-aeb1-fd40a7774f0c}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {e406fe8f-d813-4b1a-b3e7-1d5a1c6ce29b}, !- Handle
  occupants activity schedule,            !- Name
  {5c0186d6-f994-461d-ace1-546b8ecac01c}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Node,
  {9a4a71f0-c6cd-4e55-a9a3-b3995bfcec79}, !- Handle
  Node 8,                                 !- Name
  {24856fbf-4790-48d3-959a-675d97a80b27}, !- Inlet Port
  {fd3f2f77-9cf4-4232-a161-cb828989911e}; !- Outlet Port

OS:Schedule:File,
  {ec5661da-5efe-47b7-a83c-3883d7b5bb56}, !- Handle
  occupants,                              !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {83c7ffdd-df1d-4fe2-88b7-f9304c339ad8}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Construction,
  {3dfa76eb-130d-4b41-a140-065b4b5b27bb}, !- Handle
  furniture construction living space,    !- Name
  ,                                       !- Surface Rendering Name
  {c3cfb195-3152-486a-b311-6585afffacd4}; !- Layer 1

OS:Material,
  {c3cfb195-3152-486a-b311-6585afffacd4}, !- Handle
  furniture material living space,        !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:InternalMass,
  {1f00a2a5-b647-4509-a03f-88bc607015e0}, !- Handle
  furniture mass living space living,     !- Name
  {cf7497e0-b92d-458e-8931-e9016f8ed211}, !- Internal Mass Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {cf7497e0-b92d-458e-8931-e9016f8ed211}, !- Handle
  furniture mass living space living,     !- Name
  {3dfa76eb-130d-4b41-a140-065b4b5b27bb}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  153.19711296,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {f0c98d02-2824-4fe2-a23a-9edc914a6f10}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {9ea6bd5a-50b5-449a-be87-47390a85f85d}, !- Layer 1
  {f5308ffc-409a-4687-a754-446dcf1038a8}, !- Layer 2
  {9ea6bd5a-50b5-449a-be87-47390a85f85d}; !- Layer 3

OS:Material,
  {f5308ffc-409a-4687-a754-446dcf1038a8}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:InternalMass,
  {19e50404-bc5a-455f-ac33-f9ea150b2403}, !- Handle
  living space Living Partition,          !- Name
  {4373d1a4-1cb1-40a0-8428-b743aac89b76}, !- Internal Mass Definition Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {4373d1a4-1cb1-40a0-8428-b743aac89b76}, !- Handle
  living space Living Partition,          !- Name
  {f0c98d02-2824-4fe2-a23a-9edc914a6f10}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  153.19711296,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {66b3e58c-8ce1-4fc3-acd9-2f615595574f}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {cebe3282-b0ab-48c4-8e19-cd000419d1f3}, !- Layer 1
  {23dec7b7-34d1-4eb7-b3fe-3cb4684060db}, !- Layer 2
  {856a6c4c-ca52-476b-8981-f5136f78fc1a}, !- Layer 3
  {9ea6bd5a-50b5-449a-be87-47390a85f85d}; !- Layer 4

OS:Construction,
  {ec6d7ce8-6d97-4168-9fc3-5d475089f2da}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {0e1c95b5-13f4-400f-ad26-7995f2e5d94a}; !- Layer 1

OS:Material,
  {0e1c95b5-13f4-400f-ad26-7995f2e5d94a}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:SubSurface,
  {5260dc4c-b4d6-4cb9-bf65-a650e9d6bc9f}, !- Handle
  Surface_5_-_Door_front,                 !- Name
  Door,                                   !- Sub Surface Type
  {ec6d7ce8-6d97-4168-9fc3-5d475089f2da}, !- Construction Name
  {5cc09408-2458-4a77-9dde-0b9ac6f574a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.3325670712521, -11.2465109700234, 0, !- X,Y,Z Vertex 1 {m}
  -10.3325670712521, -11.2465109700234, 2.033016, !- X,Y,Z Vertex 2 {m}
  -11.2465100997379, -11.2465109944241, 2.033016, !- X,Y,Z Vertex 3 {m}
  -11.2465100997379, -11.2465109944241, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {78c1f52a-75c1-4fb8-8285-c42ac108ddc9}, !- Handle
  {5cc09408-2458-4a77-9dde-0b9ac6f574a3}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {5cc09408-2458-4a77-9dde-0b9ac6f574a3}, !- Handle
  surface Surface_5_-_Door_front,         !- Name
  Wall,                                   !- Surface Type
  {66b3e58c-8ce1-4fc3-acd9-2f615595574f}, !- Construction Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3315670712521, -11.2465109699967, 0, !- X,Y,Z Vertex 1 {m}
  -10.3315670712521, -11.2465109699967, 2.034016, !- X,Y,Z Vertex 2 {m}
  -11.2475100997379, -11.2465109944508, 2.034016, !- X,Y,Z Vertex 3 {m}
  -11.2475100997379, -11.2465109944508, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c2e9ecbc-fbf4-4136-b0f0-a9056cb471a7}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {cebe3282-b0ab-48c4-8e19-cd000419d1f3}, !- Layer 1
  {23dec7b7-34d1-4eb7-b3fe-3cb4684060db}, !- Layer 2
  {856a6c4c-ca52-476b-8981-f5136f78fc1a}, !- Layer 3
  {9ea6bd5a-50b5-449a-be87-47390a85f85d}; !- Layer 4

OS:Material,
  {856a6c4c-ca52-476b-8981-f5136f78fc1a}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781;                       !- Specific Heat {J/kg-K}

OS:Material,
  {23dec7b7-34d1-4eb7-b3fe-3cb4684060db}, !- Handle
  WallRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {cebe3282-b0ab-48c4-8e19-cd000419d1f3}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:AdditionalProperties,
  {cc1ae90e-fcd5-4c5d-b033-f2b29a5b6449}, !- Handle
  {0b930d10-66e7-4573-84c3-fcac69265b5c}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  180,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Surface_5_-_Window_1_front;     !- Feature Value 2

OS:ShadingSurface,
  {0b930d10-66e7-4573-84c3-fcac69265b5c}, !- Handle
  Surface_5_-_Window_1_front shading surface, !- Name
  ,                                       !- Construction Name
  {bb5ef23e-700b-419d-945e-c44e38ee00b0}, !- Shading Surface Group Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.26409667124395, -11.2468156219461, 0, !- X,Y,Z Vertex 1 {m}
  -6.26409667124395, -11.2468156219461, 1.2192, !- X,Y,Z Vertex 2 {m}
  -9.40353667124396, -11.2468157057636, 1.2192, !- X,Y,Z Vertex 3 {m}
  -9.40353667124396, -11.2468157057636, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6eec6aac-345c-4698-ad78-5afb5391360f}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {8338a120-a820-42ee-89f4-51602ce8da61}; !- Layer 1

OS:ShadingSurface,
  {64173364-afa9-4965-8740-09896ffaf15d}, !- Handle
  Surface_5_-_Window_1_front - overhangs, !- Name
  ,                                       !- Construction Name
  {d736aed8-4af8-4670-b7bf-80193712e2af}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.95929667125209, -11.2465108138085, 1.525, !- X,Y,Z Vertex 1 {m}
  -9.70833667125209, -11.2465109139013, 1.525, !- X,Y,Z Vertex 2 {m}
  -9.70833665497685, -11.8561109139013, 1.525, !- X,Y,Z Vertex 3 {m}
  -5.95929665497684, -11.8561108138085, 1.525; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d736aed8-4af8-4670-b7bf-80193712e2af}, !- Handle
  Surface_5_-_Window_1_front Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {85025c38-cd4f-4fa4-96b8-94cb5fca4f6f}; !- Shaded Object Name

OS:SubSurface,
  {85025c38-cd4f-4fa4-96b8-94cb5fca4f6f}, !- Handle
  Surface_5_-_Window_1_front,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {6eec6aac-345c-4698-ad78-5afb5391360f}, !- Construction Name
  {c7e917da-a5cb-4752-acb7-f0e56bdde493}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.2640966712521, -11.2465108219461, 0.001, !- X,Y,Z Vertex 1 {m}
  -6.2640966712521, -11.2465108219461, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.40353667125209, -11.2465109057636, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.40353667125209, -11.2465109057636, 0.001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3bfc7abf-050e-4c19-a2df-4a10b98def65}, !- Handle
  {c7e917da-a5cb-4752-acb7-f0e56bdde493}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.300000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {c7e917da-a5cb-4752-acb7-f0e56bdde493}, !- Handle
  surface Surface_5_-_Window_1_front,     !- Name
  Wall,                                   !- Surface Type
  {c2e9ecbc-fbf4-4136-b0f0-a9056cb471a7}, !- Construction Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.26309667125209, -11.2465108219194, 0, !- X,Y,Z Vertex 1 {m}
  -6.26309667125209, -11.2465108219194, 1.2202, !- X,Y,Z Vertex 2 {m}
  -9.4045366712521, -11.2465109057903, 1.2202, !- X,Y,Z Vertex 3 {m}
  -9.4045366712521, -11.2465109057903, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e2965adc-9ee4-4ffb-b037-46816c2cd4dc}, !- Handle
  {aed52288-23a1-4126-8b4a-e1f44660c82f}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Surface_3_-_Window_1_back;      !- Feature Value 2

OS:ShadingSurface,
  {aed52288-23a1-4126-8b4a-e1f44660c82f}, !- Handle
  Surface_3_-_Window_1_back shading surface, !- Name
  ,                                       !- Construction Name
  {bb5ef23e-700b-419d-945e-c44e38ee00b0}, !- Shading Surface Group Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.1070704, 11.2468154793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2468154793078, 1.2192,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2468154793078, 1.2192,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2468154793078, 0;        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {9b156bd6-3cac-4a96-b606-63869d0de3f5}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {8338a120-a820-42ee-89f4-51602ce8da61}; !- Layer 1

OS:ShadingSurface,
  {039614ae-3699-4293-92df-a96d0de1d9a6}, !- Handle
  Surface_3_-_Window_1_back - overhangs,  !- Name
  ,                                       !- Construction Name
  {87d13a11-4607-4aab-8063-499444abca08}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.8022704, 11.2465106793078, 1.525,     !- X,Y,Z Vertex 1 {m}
  11.5513104, 11.2465106793078, 1.525,    !- X,Y,Z Vertex 2 {m}
  11.5513104, 11.8561106793078, 1.525,    !- X,Y,Z Vertex 3 {m}
  7.8022704, 11.8561106793078, 1.525;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {87d13a11-4607-4aab-8063-499444abca08}, !- Handle
  Surface_3_-_Window_1_back Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3f799e91-8b66-4387-aea2-aff6daa00de6}; !- Shaded Object Name

OS:SubSurface,
  {3f799e91-8b66-4387-aea2-aff6daa00de6}, !- Handle
  Surface_3_-_Window_1_back,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {9b156bd6-3cac-4a96-b606-63869d0de3f5}, !- Construction Name
  {538a7556-e9da-4a5c-abfb-5d23c51c5a1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.3875,                                 !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1070704, 11.2465106793078, 0.001,     !- X,Y,Z Vertex 1 {m}
  8.1070704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2465104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2465104, 11.2465106793078, 0.001;    !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fc89f093-05f1-495f-9c44-d65cef51209e}, !- Handle
  {538a7556-e9da-4a5c-abfb-5d23c51c5a1b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.300000000000002,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {538a7556-e9da-4a5c-abfb-5d23c51c5a1b}, !- Handle
  surface Surface_3_-_Window_1_back,      !- Name
  Wall,                                   !- Surface Type
  {c2e9ecbc-fbf4-4136-b0f0-a9056cb471a7}, !- Construction Name
  {1f7e3581-e2b8-45c1-9fe6-75855bb21868}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.1060704, 11.2465106793078, 0,         !- X,Y,Z Vertex 1 {m}
  8.1060704, 11.2465106793078, 1.2202,    !- X,Y,Z Vertex 2 {m}
  11.2475104, 11.2465106793078, 1.2202,   !- X,Y,Z Vertex 3 {m}
  11.2475104, 11.2465106793078, 0;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bb5ef23e-700b-419d-945e-c44e38ee00b0}, !- Handle
  window shade,                           !- Name
  Building;                               !- Shading Surface Type

OS:Schedule:Day,
  {7ae9eb13-742e-437b-a266-733d35d93e37}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday11, !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b61523c8-7173-4cab-84aa-9e0e3e348415}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset11, !- Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ae9eb13-742e-437b-a266-733d35d93e37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdf6e17b-2483-4710-932e-5420b4c47b22}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday5, !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {c1999eb0-07fd-4a5f-a85d-c8b412677d68}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset5, !- Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdf6e17b-2483-4710-932e-5420b4c47b22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7574af0-12ad-401c-b055-357817bf58cf}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday1, !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {92015e9c-bc00-4d56-a43e-bbc79b21ea95}, !- Handle
  trans schedule winter=0.85 summer=0.7 allday ruleset1, !- Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c7574af0-12ad-401c-b055-357817bf58cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb812705-a26f-4398-928c-140d79762cc3}, !- Handle
  Schedule Day 6,                         !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Handle
  trans schedule winter=0.85 summer=0.7,  !- Name
  {1c22a348-062b-4401-8232-99dd2ccd73a7}, !- Schedule Type Limits Name
  {fb812705-a26f-4398-928c-140d79762cc3}; !- Default Day Schedule Name

OS:AdditionalProperties,
  {ea3eb230-d767-41ba-a349-017afb59f3d7}, !- Handle
  {d500f996-12be-463a-86ae-a705713d5837}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  ParentSurface,                          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  surface Surface_2_-_Window_1_left;      !- Feature Value 2

OS:ShadingSurface,
  {d500f996-12be-463a-86ae-a705713d5837}, !- Handle
  Surface_2_-_Window_1_left shading surface, !- Name
  ,                                       !- Construction Name
  {bb5ef23e-700b-419d-945e-c44e38ee00b0}, !- Shading Surface Group Name
  {7949ec9d-7651-4fdc-9e6c-cefb4ed1df48}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.2468156565819, 4.95238994959457, 0, !- X,Y,Z Vertex 1 {m}
  -11.2468156565819, 4.95238994959457, 1.2192, !- X,Y,Z Vertex 2 {m}
  -11.2468159086448, 11.2465099495946, 1.2192, !- X,Y,Z Vertex 3 {m}
  -11.2468159086448, 11.2465099495946, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {46fe2529-55ea-402a-b595-a6feeaddfb1b}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {8338a120-a820-42ee-89f4-51602ce8da61}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8338a120-a820-42ee-89f4-51602ce8da61}, !- Handle
  WindowMaterial,                         !- Name
  2.10086,                                !- U-Factor {W/m2-K}
  0.3;                                    !- Solar Heat Gain Coefficient

OS:ShadingSurface,
  {15ba33a1-befa-4f86-b130-fcbcc03ac0a2}, !- Handle
  Surface_2_-_Window_1_left - overhangs,  !- Name
