Program Version,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.04.17 02:44
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   7.40,   0.00,  -7.60, -12.60,  -7.70,   0.30,   7.00,  14.20,  19.20,  20.90,  20.00,  15.40
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280,42.93,-78.73,-5.00,215.00,98769,1.1739
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Mall 1,0.000,City,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,76,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,15,267,12
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BUILDING STORY 1 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,1.80,1,1,1,3.57,116.62,3.57,232.57,0.00,3.60,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,1.80,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,0.00,3.60,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,1.80,1,1,1,-7.94E-011,47.41,218.81,236.14,0.00,3.60,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,1.80,1,1,1,45.60,120.19,15.53,236.14,0.00,3.60,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,1.80,1,1,1,72.78,120.19,3.84E-004,17.33,0.00,3.60,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,5.40,1,1,1,3.57,116.62,3.57,232.57,3.60,7.20,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,5.40,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,3.60,7.20,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,5.40,1,1,1,-7.94E-011,47.41,218.81,236.14,3.60,7.20,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,5.40,1,1,1,45.60,120.19,15.53,236.14,3.60,7.20,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,5.40,1,1,1,72.78,120.19,3.84E-004,17.33,3.60,7.20,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,9.00,1,1,1,3.57,116.62,3.57,232.57,7.20,10.80,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,9.00,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,7.20,10.80,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,9.00,1,1,1,-7.94E-011,47.41,218.81,236.14,7.20,10.80,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,9.00,1,1,1,45.60,120.19,15.53,236.14,7.20,10.80,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,9.00,1,1,1,72.78,120.19,3.84E-004,17.33,7.20,10.80,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE,10024.26,863.2,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE,10024.26,863.2,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE,10024.26,863.2,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,647.4,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,647
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,41.9,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,42
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.6,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,9
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,41.9,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,42
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.6,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,9
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,215.8,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,216
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,14.0,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.9,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,14.0,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.9,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,431.6,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,432
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,431.6,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,432
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE,10024.26,863.2,863.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,863
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,55.9,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,56
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,11.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,55.9,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,56
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,11.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,11
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,31031.570,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,31031.570
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2009.239,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,2009.239
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,412.016,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,412.016
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2009.245,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,2009.245
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,412.029,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,412.029
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,101156.477,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,101156.477
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,6549.702,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,6549.702
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1343.088,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,1343.088
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,6549.722,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,6549.722
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1343.128,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,1343.128
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,5245.570,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,5245.570
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,339.641,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,339.641
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,69.647,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,69.647
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,339.642,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,339.642
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,69.649,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,69.649
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,33718.826,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,33718.826
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2183.234,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,2183.234
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,447.696,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,447.696
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2183.241,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,2183.241
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,447.709,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,447.709
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,10491.141,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,10491.141
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,679.283,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,679.283
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,139.294,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,139.294
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,679.285,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,679.285
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,139.299,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,139.299
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,67437.652,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,67437.652
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,4366.468,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.468
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,895.392,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.392
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,4366.482,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.482
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,895.419,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.419
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,2398.676,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,2398.676
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,155.310,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,155.310
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,31.848,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,31.848
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,155.311,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,155.311
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,31.849,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,31.849
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,67437.652,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,67437.652
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,4366.468,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.468
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,895.392,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.392
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,4366.482,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.482
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,895.419,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.419
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE,10024.26,863.2,4797.353,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,4797.353
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,310.620,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,310.620
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,63.696,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,63.696
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,310.621,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,310.621
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,63.698,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,63.698
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE,10024.26,863.2,134875.303,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,134875.303
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8732.937,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,8732.937
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1790.783,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,1790.783
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8732.963,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,8732.963
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1790.838,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,1790.838
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE,10024.26,863.2,240.883,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,240.883
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,15.597,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,15.597
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,3.198,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,3.198
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,15.597,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,15.597
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,3.198,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,3.198
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE,10024.26,863.2,124925.247,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,124925.247
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8088.688,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,8088.688
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1658.673,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,1658.673
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8088.713,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,8088.713
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1658.723,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,1658.723
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE,10024.26,863.2,251.707,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,251.707
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,16.298,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,16.298
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,3.342,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,3.342
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,16.298,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,16.298
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,3.342,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,3.342
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,32370.073,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,32370.073
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2095.905,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,2095.905
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,429.788,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,429.788
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2095.911,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,2095.911
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,429.801,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,429.801
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,10790.024,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,10790.024
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,698.635,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,698.635
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,143.263,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,143.263
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,698.637,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,698.637
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,143.267,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,143.267
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,21580.049,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,21580.049
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,1397.270,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.270
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,286.525,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.525
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,1397.274,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.274
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,286.534,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.534
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,21580.049,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,21580.049
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,1397.270,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.270
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,286.525,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.525
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,1397.274,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.274
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,286.534,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.534
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE,10024.26,863.2,43160.097,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,43160.097
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,2794.540,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,2794.540
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,573.051,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,573.051
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,2794.548,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,2794.548
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,573.068,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,573.068
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,0.271,2.705E-005,2.705E-005,2.705E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,8.457E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,8.458E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,5.877E-002,5.862E-006,5.862E-006,5.862E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,5.877E-002,5.862E-006,5.862E-006,5.862E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,0.271,2.705E-005,2.705E-005,2.705E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,8.457E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,8.458E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BUILDING STORY 1 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 4,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 4,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 4,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 4,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE, Cooling, 172140.27629, 197961.31773, 12.94662, 14.88861, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE, Heating, 83684.84868, 104606.06085, 3.70081, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 12:00:00, -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 1, Cooling, 59214.44473, 68096.61144, 4.44975, 5.11722, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 1, Heating, 55248.19469, 69060.24337, 2.37625, 2.97031, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 2, Cooling, 5955.73219, 6849.09201, 0.44755, 0.51468, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 19:00:00, 26.67300, 1.33605E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 2, Heating, 11846.55446, 14808.19307, 0.50967, 0.63708, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 3, Cooling, 66291.74063, 76235.50173, 4.75994, 5.47394, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 3, Heating, 55339.32846, 69174.16057, 2.38019, 2.97524, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 4, Cooling, 8994.61830, 10343.81104, 0.67594, 0.77733, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 4, Heating, 11805.18679, 14756.48348, 0.50788, 0.63485, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE, Cooling, 560556.93412, 644640.47424, 40.00244, 46.00281, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE, Heating, 0.00000, 0.00000, 0.00000, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, , -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 1, Cooling, 72381.02984, 83238.18432, 5.43882, 6.25464, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 1, Heating, 67461.46501, 84326.83126, 2.90436, 3.63045, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 2, Cooling, 9443.37913, 10859.88600, 0.67660, 0.77809, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 2, Heating, 14438.37612, 18047.97016, 0.62172, 0.77715, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 3, Cooling, 83877.83350, 96459.50852, 6.02495, 6.92869, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 3, Heating, 67307.62607, 84134.53259, 2.89771, 3.62214, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 4, Cooling, 12909.12057, 14845.48865, 0.96999, 1.11548, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 4, Heating, 14347.32679, 17934.15849, 0.61779, 0.77223, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE, Cooling, 549041.18317, 631397.36065, 39.17169, 45.04744, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE, Heating, 217049.63607, 271312.04508, 9.14213, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 1, Cooling, 74151.85448, 85274.63266, 5.57112, 6.40679, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 1, Heating, 69597.81331, 86997.26664, 2.99742, 3.74678, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 2, Cooling, 10331.59635, 11881.33580, 0.74087, 0.85200, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 2, Heating, 14777.62761, 18472.03451, 0.63654, 0.79568, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 3, Cooling, 92097.86571, 105912.54557, 6.61378, 7.60585, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 3, Heating, 69352.76423, 86690.95528, 2.98683, 3.73353, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 4, Cooling, 13651.75994, 15699.52394, 0.98042, 1.12748, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 4, Heating, 14726.12381, 18407.65476, 0.63431, 0.79289, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, 5 ZONE VAV, Cooling, Sensible, 367603.42, 21.64598, 21.64598, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV, Heating, Sensible, 469486.28, 19.05713, 19.05713, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 02:00:00
 System Sizing Information, 5 ZONE VAV 1, Cooling, Sensible, 849365.14, 59.42332, 59.42332, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV 1, Heating, Sensible, 501974.99, 20.64164, 20.64164, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00
 System Sizing Information, 5 ZONE VAV 2, Cooling, Sensible, 849765.84, 59.44857, 59.44857, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV 2, Heating, Sensible, 469486.28, 20.90853, 20.90853, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 01:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 14.88861
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.51304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.42629E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.29726E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.62602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 150746.92611
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.29726E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3130.25163
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE REHEAT COIL,142532.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 5.11722
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.66499E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.02344
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.94206E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.12488E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97031
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 97146.92436
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.12488E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2019.45600
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 1 REHEAT COIL,91852.92
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.63708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.15919
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12742
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.42451
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.39334E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.55644E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63708
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 20831.51160
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.55644E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 433.00712
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 2 REHEAT COIL,19696.31
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 5.47394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.03518E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.09479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.21685E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.12839E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 97307.32619
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.12839E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2022.78531
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 3 REHEAT COIL,92004.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.77733
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13047
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15547
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.34793
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.92012E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.54052E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63485
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 20758.71322
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.54052E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 431.49617
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 4 REHEAT COIL,19627.47
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 46.00281
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.20056
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.44278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.29457E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.00723E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.20056
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 91768.36482
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.00723E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1594.57073
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE REHEAT COIL,86757.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.25464
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.90738E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.25093
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.81828E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.59446E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.63045
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 118615.38114
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.59446E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2464.97343
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 1 REHEAT COIL,112151.56
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.77809
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.13034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15562
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.34758
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.92304E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55281E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77715
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 25386.76750
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55281E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 527.53896
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 2 REHEAT COIL,24003.35
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.92869
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.13814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.38574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.33752E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.58854E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.62214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 118345.04211
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.58854E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2459.36288
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 3 REHEAT COIL,111895.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.11548
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.09218E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22310
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.19042E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.51779E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77223
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 25226.67446
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.51779E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 524.21608
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 4 REHEAT COIL,23851.98
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 45.04744
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16957
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.00949
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.45217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.24692E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.53382E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 11.42766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 344437.00087
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.53382E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6997.98292
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE REHEAT COIL,325693.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.40679
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.71960E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.28136
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.93549E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.67797E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.74678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 122433.70944
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.67797E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2544.43343
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 1 REHEAT COIL,115761.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.85200
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11904
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17040
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.31743
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.20072E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.68616E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 25996.45758
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.68616E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 540.23759
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 2 REHEAT COIL,24579.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 7.60585
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 6.50263E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.52117
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.85917E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.66855E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.73353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 122002.88152
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.66855E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2535.49149
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 3 REHEAT COIL,115354.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.12748
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.99546E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.23547E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.66636E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 25905.91957
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.66636E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 538.35847
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 4 REHEAT COIL,24494.20
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 13.44709
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.37884
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Maximum Flow Rates [m3/s], 26.89418
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Heating Design Air Flow Rate [m3/s], 19.05713
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Cooling Design Air Flow Rate [m3/s], 21.64598
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Main Design Air Flow Rate [m3/s], 21.64598
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Calculated Heating Air Flow Ratio [], 0.88040
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 30.53986
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 12.21594
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 61.07971
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Heating Design Air Flow Rate [m3/s], 20.64164
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Cooling Design Air Flow Rate [m3/s], 59.42332
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Main Design Air Flow Rate [m3/s], 59.42332
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Calculated Heating Air Flow Ratio [], 0.34737
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 30.51978
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 12.20791
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 61.03956
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Heating Design Air Flow Rate [m3/s], 20.90853
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Cooling Design Air Flow Rate [m3/s], 59.44857
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Main Design Air Flow Rate [m3/s], 59.44857
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Calculated Heating Air Flow Ratio [], 0.35171
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Design Supply Air Flow Rate [m3/s], 21.64598
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Design Supply Air Flow Rate [m3/s], 59.42332
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Design Supply Air Flow Rate [m3/s], 59.44857
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,5 ZONE VAV VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 1 THERMALZONE,BLENDED OA,,BUILDING STORY 1 THERMALZONE 1,BLENDED OA,,BUILDING STORY 1 THERMALZONE 2,BLENDED OA,,BUILDING STORY 1 THERMALZONE 3,BLENDED OA,,BUILDING STORY 1 THERMALZONE 4,BLENDED OA,
 Controller:MechanicalVentilation,5 ZONE VAV 1 VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 2 THERMALZONE,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 1,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 2,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 3,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 4,BLENDED OA 1,
 Controller:MechanicalVentilation,5 ZONE VAV 2 VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 3 THERMALZONE,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 1,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 2,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 3,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 4,BLENDED OA 2,
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 21.64598
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Air Temperature [C], 27.17427
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44600
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.24041E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Coil Load [W], 661037.66972
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Water Flow Rate [m3/s], 2.80664E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Air Flow Rate [m3/s], 21.64598
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV CLG COIL,617344.15,405166.62,212177.53,0.66,65103.09,660.31
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size Rated Capacity [W], 222743.57862
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.87203E-003
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 2926.49457
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV MAIN HTG COIL,148707.16
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV FAN, Design Size Maximum Flow Rate [m3/s], 21.64598
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.80664E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV CLG COIL CONTROLLER, Controller Convergence Tolerance, 1.69666E-005
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 4.87203E-003
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 59.42332
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Air Temperature [C], 24.89469
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44182
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.06761E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Coil Load [W], 1344500.00454
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Water Flow Rate [m3/s], 5.70849E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Air Flow Rate [m3/s], 59.42332
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV 1 CLG COIL,1513104.04,1028129.59,484974.46,0.68,157045.07,1592.84
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size Rated Capacity [W], 488825.87386
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.06920E-002
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 6679.53729
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV 1 MAIN HTG COIL,346785.77
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV 1 FAN, Design Size Maximum Flow Rate [m3/s], 59.42332
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.70849E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 CLG COIL CONTROLLER, Controller Convergence Tolerance, 8.34180E-006
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.06920E-002
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 59.44857
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Air Temperature [C], 24.89526
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44219
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.08253E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Coil Load [W], 1371602.82908
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Water Flow Rate [m3/s], 5.82356E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Air Flow Rate [m3/s], 59.44857
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV 2 CLG COIL,1526914.41,1034704.47,492209.93,0.68,158678.07,1609.40
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size Rated Capacity [W], 432393.81709
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 9.45768E-003
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 6026.00116
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV 2 MAIN HTG COIL,315960.45
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV 2 FAN, Design Size Maximum Flow Rate [m3/s], 59.44857
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.82356E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 CLG COIL CONTROLLER, Controller Convergence Tolerance, 8.17696E-006
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 9.45768E-003
Water Heater Information,WaterHeater:Mixed,42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR,7.9493,246179.6,0.000,0.0000
Water Heater Information,WaterHeater:Mixed,42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1,7.9493,246179.6,0.000,0.0000
Water Heater Information,WaterHeater:Mixed,83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR,15.7094,486497.9,0.000,0.0000
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Flow Rate [m3/s], 0.14339
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Power Consumption [W], 27473.90603
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.14339
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Plant Loop Volume [m3], 17.20642
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Flow Rate [m3/s], 0.14339
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Power Consumption [W], 9157.96868
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 0.14339
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Capacity [W], 3377140.50334
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 0.17189
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.17189
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Plant Loop Volume [m3], 20.62631
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Flow Rate [m3/s], 0.17189
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Power Consumption [W], 36374.34948
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Design Water Flow Rate [m3/s], 0.17189
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Fan Power at Design Air Flow Rate [W], 41906.12956
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Design Air Flow Rate [m3/s], 113.13353
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Nominal Capacity [W], 3967737.28881
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Air Flow Rate in free convection regime [m3/s], 22.62671
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Tower capacity in free convection regime at design conditions [W], 495967.16110
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 6.69538
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 14254.23021
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Nominal Capacity [W], 2550872.87005
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Design Water Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1, Initial Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 1.88514E-002
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 2.01403E-007
 Component Sizing Information, WaterHeater:Mixed, 83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 1.57095E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1853573067,0.4553474475,Pass,Pass,0.1104179710,0.3345494401,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,4.7362710914E-002,6.9052123246E-002,Pass,Pass,0.1330082861,0.1749332583,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,8.2369956045E-002,0.1527272554,Pass,Pass,0.1044524636,0.1412979501,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.3143511254,0.6447385836,Pass,Pass,0.1029704437,0.1170140166,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1350072270,0.3049508834,Pass,Pass,0.1019767757,8.9341861101E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2486797507,0.6143614918,Pass,Pass,8.3249038369E-002,0.2287786643,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1886264785,0.4750454513,Pass,Pass,0.1162625914,0.2270493492,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2013077758,0.5205137501,Pass,Pass,0.1177721219,0.2945235785,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2777789707,0.5800079875,Pass,Pass,8.6233296669E-002,0.1259522609,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1916515804,0.4347535392,Pass,Pass,9.2992511868E-002,0.1629523135,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2317306950,0.6123741291,Pass,Pass,8.8085075062E-002,0.2326503310,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1754123149,0.3955190983,Pass,Pass,0.1217505398,0.2075173622,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1873803440,0.4545594740,Pass,Pass,0.1095448802,0.2395951610,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2984953374,0.5846506153,Pass,Pass,8.7364099900E-002,0.1023619053,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2022693079,0.4298413103,Pass,Pass,9.8502686342E-002,0.1444846698,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1853631273,0.4487220566,Pass,Pass,0.1097104947,0.3341616750,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,7.5435588247E-002,8.6409941671E-002,Pass,Pass,0.1325524847,0.1937375752,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,5.9507721341E-002,8.8465307526E-002,Pass,Pass,0.1018712163,0.1453843608,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.3433452373,0.6338238732,Pass,Pass,0.1009902493,0.1250847231,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1279742542,0.2412158970,Pass,Pass,9.9662806441E-002,9.2403469916E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2486626475,0.6116248544,Pass,Pass,8.3131221892E-002,0.2286619519,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1656985730,0.3873949932,Pass,Pass,0.1125324386,0.2036425143,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1711165992,0.4154760524,Pass,Pass,0.1084098627,0.2520174934,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2863024355,0.5649463869,Pass,Pass,8.2204289473E-002,0.1126337829,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1644213485,0.3343560942,Pass,Pass,8.7287811268E-002,0.1335181917,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2300889882,0.6016278628,Pass,Pass,8.6088679537E-002,0.2259745616,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1552857723,0.3153219405,Pass,Pass,0.1191374986,0.1891597932,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1609650396,0.3526269471,Pass,Pass,0.1037627001,0.2080414725,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.3088215642,0.5840771887,Pass,Pass,8.4046900414E-002,9.9083688349E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1784428473,0.3370872298,Pass,Pass,9.4727646944E-002,0.1219536037,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 10
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.2195390855,0.3829064678,Pass,Pass,0.1274607070,0.3176483624,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4649802560,1.0866308680,Pass,Pass,0.7061331329,2.9145596366,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.3712334378,0.9355929831,Pass,Pass,0.2694875440,0.8274667926,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4643491409,1.0955389091,Pass,Pass,0.6782142205,2.7724660219,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4637630259,1.0417394342,Pass,Pass,0.5874439500,2.4197892994,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.1250421042,0.3107165477,Pass,Pass,8.4692087366E-002,0.1170740096,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4641927631,1.2319291203,Pass,Pass,0.3231189890,1.0178205582,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.3304027116,0.8816535647,Pass,Pass,0.1395271121,0.4223507094,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4644881494,1.2376568128,Pass,Pass,0.3227878901,1.0270568552,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4646050337,1.1919499958,Pass,Pass,0.3176223786,0.9852997317,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4878477503,0.8683024814,Pass,Pass,0.1585089588,0.2319321727,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4654390607,1.2303483434,Pass,Pass,0.3149922391,1.0286657992,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4635581722,1.1127892815,Pass,Pass,0.2692731952,0.9166400453,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4647869946,1.2413017839,Pass,Pass,0.3202331155,1.0423697544,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4644767164,1.1870622795,Pass,Pass,0.3028927950,1.0123828931,Pass,Pass
! <Plant Coincident Sizing Algorithm>,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,CONDENSER WATER LOOP,1,171.8683945,2994116.12,128.3825367,Yes,0.171886,0.197669,No,1.1500,0.150000,4197.9300,999.8980
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.14339
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 17.20642
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.19767
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 23.72026
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 6.69538
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 1.88514E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Flow Rate [m3/s], 0.14339
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Power Consumption [W], 27473.90603
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Chilled Water Flow Rate [m3/s], 0.14339
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Capacity [W], 3377140.50334
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Condenser Fluid Flow Rate [m3/s], 0.17189
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, 7.95, 27.12
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Flow Rate [m3/s], 0.14339
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Power Consumption [W], 9157.96868
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Design Water Flow Rate [m3/s], 0.19767
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Fan Power at Design Air Flow Rate [W], 48192.04899
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Design Air Flow Rate [m3/s], 130.10355
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Nominal Capacity [W], 4562897.88213
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Air Flow Rate in free convection regime [m3/s], 26.02071
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Tower capacity in free convection regime at design conditions [W], 570362.23527
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Flow Rate [m3/s], 0.19767
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Power Consumption [W], 41830.50190
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Nominal Capacity [W], 2550872.87005
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Design Water Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 5.57948E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 14254.23021
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1, Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Use Side Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 2.01403E-007
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1853573059,0.4553474463,Pass,Pass,0.1104179702,0.3345494409,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,4.7362710964E-002,6.9052121786E-002,Pass,Pass,0.1330082859,0.1749332593,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,8.2369955078E-002,0.1527272528,Pass,Pass,0.1044524630,0.1412979532,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.3143511246,0.6447385829,Pass,Pass,0.1029704438,0.1170140176,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1350072259,0.3049508805,Pass,Pass,0.1019767751,8.9341863839E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2486797528,0.6143614924,Pass,Pass,8.3249037831E-002,0.2287786662,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1886264834,0.4750454602,Pass,Pass,0.1162625913,0.2270493519,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2013077807,0.5205137568,Pass,Pass,0.1177721219,0.2945235808,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2777789707,0.5800079899,Pass,Pass,8.6233296716E-002,0.1259522625,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1916515850,0.4347535500,Pass,Pass,9.2992511541E-002,0.1629523161,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2317306950,0.6123741298,Pass,Pass,8.8085074963E-002,0.2326503316,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1754123084,0.3955190884,Pass,Pass,0.1217505395,0.2075173635,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1873803390,0.4545594637,Pass,Pass,0.1095448798,0.2395951622,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2984953382,0.5846506163,Pass,Pass,8.7364099811E-002,0.1023619059,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2022693022,0.4298412947,Pass,Pass,9.8502685892E-002,0.1444846712,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1853631286,0.4487220582,Pass,Pass,0.1097104944,0.3341616752,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,7.5435588269E-002,8.6409939788E-002,Pass,Pass,0.1325524848,0.1937375753,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,5.9507723194E-002,8.8465311836E-002,Pass,Pass,0.1018712162,0.1453843600,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.3433452374,0.6338238741,Pass,Pass,0.1009902492,0.1250847231,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1279742564,0.2412159026,Pass,Pass,9.9662806219E-002,9.2403469166E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2486626474,0.6116248549,Pass,Pass,8.3131222152E-002,0.2286619519,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1656985738,0.3873949950,Pass,Pass,0.1125324389,0.2036425142,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1711165976,0.4154760550,Pass,Pass,0.1084098630,0.2520174934,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2863024357,0.5649463867,Pass,Pass,8.2204289689E-002,0.1126337829,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1644213494,0.3343560963,Pass,Pass,8.7287811632E-002,0.1335181916,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2300889882,0.6016278627,Pass,Pass,8.6088679273E-002,0.2259745612,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1552857704,0.3153219397,Pass,Pass,0.1191374991,0.1891597922,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1609650401,0.3526269461,Pass,Pass,0.1037626995,0.2080414721,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.3088215650,0.5840771885,Pass,Pass,8.4046899885E-002,9.9083688571E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1784428456,0.3370872288,Pass,Pass,9.4727647448E-002,0.1219536028,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays, 10
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.2195390855,0.3829064678,Pass,Pass,0.1274607070,0.3176483624,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4649802560,1.0866308680,Pass,Pass,0.7061331329,2.9145596366,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.3712334378,0.9355929831,Pass,Pass,0.2694875440,0.8274667926,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4643491409,1.0955389091,Pass,Pass,0.6782142205,2.7724660219,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4637630259,1.0417394342,Pass,Pass,0.5874439500,2.4197892994,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.1250421042,0.3107165477,Pass,Pass,8.4692087366E-002,0.1170740096,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4641927631,1.2319291203,Pass,Pass,0.3231189890,1.0178205582,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.3304027116,0.8816535647,Pass,Pass,0.1395271121,0.4223507094,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4644881494,1.2376568128,Pass,Pass,0.3227878901,1.0270568552,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4646050337,1.1919499958,Pass,Pass,0.3176223786,0.9852997317,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4878477503,0.8683024814,Pass,Pass,0.1585089588,0.2319321727,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4654390607,1.2303483434,Pass,Pass,0.3149922391,1.0286657992,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4635581722,1.1127892815,Pass,Pass,0.2692731952,0.9166400453,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4647869946,1.2413017839,Pass,Pass,0.3202331155,1.0423697544,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4644767164,1.1870622795,Pass,Pass,0.3028927950,1.0123828931,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
