





<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope_Summary">Envelope Summary</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
              
              <li><a href="#Measure_Warnings">Measure Warnings</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Data</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>Mall 1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>20,927,906 kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>374,215 ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site EUI</td>
                                
                            
                        
                            
                                
                                    <td>55.92 kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       42.93</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>       -78.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>705 ft</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -5.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td>6A</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
                                
                            
                        
                            
                                
                                    <td>86.54</td>
                                
                            
                        
                            
                                
                                    <td>16.74</td>
                                
                            
                        
                            
                                
                                    <td>71.24</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.75</td>
                                
                            
                        
                            
                                
                                    <td>240.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
                                
                            
                        
                            
                                
                                    <td>82.04</td>
                                
                            
                        
                            
                                
                                    <td>16.74</td>
                                
                            
                        
                            
                                
                                    <td>74.84</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.75</td>
                                
                            
                        
                            
                                
                                    <td>240.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
                                
                            
                        
                            
                                
                                    <td>2.66</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.66</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.41</td>
                                
                            
                        
                            
                                
                                    <td>270.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>767.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>177.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>503.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>177.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.01</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>5,304,089</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,579,357</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>7,672,295</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>1,219,424</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>2,206,253</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>1,445,061</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>716,057</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>69,883</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>233,258</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>482,240</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":5304088.865156558,"color":"#EF1C21"},{"label":"Cooling","value":1579357.1457492835,"color":"#0071BD"},{"label":"Interior Lighting","value":7672295.243800209,"color":"#F7DF10"},{"label":"Exterior Lighting","value":1219423.5943103016,"color":"#DEC310"},{"label":"Interior Equipment","value":2206252.867295715,"color":"#4A4D4A"},{"label":"Fans","value":1445060.9379720897,"color":"#FF79AD"},{"label":"Pumps","value":716056.878054305,"color":"#632C94"},{"label":"Heat Rejection","value":69882.55628070088,"color":"#F75921"},{"label":"Heat Recovery","value":233257.79330910736,"color":"#CE5921"},{"label":"Water Systems","value":482239.8726442127,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>15,141,578</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>5,786,329</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gasoline</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Diesel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Coal</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Propane</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":15141577.53860051,"color":"#DDCC77"},{"label":"Natural Gas","value":5786328.73780077,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>462,864</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>2,248,528</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>357,378</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>646,589</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>423,506</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>209,856</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>20,481</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>68,361</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":462863.88888888893,"color":"#0071BD"},{"label":"Interior Lighting","value":2248527.7777777775,"color":"#F7DF10"},{"label":"Exterior Lighting","value":357377.7777777778,"color":"#DEC310"},{"label":"Interior Equipment","value":646588.8888888889,"color":"#4A4D4A"},{"label":"Fans","value":423505.55555555556,"color":"#FF79AD"},{"label":"Pumps","value":209855.55555555556,"color":"#632C94"},{"label":"Heat Rejection","value":20480.555555555555,"color":"#F75921"},{"label":"Heat Recovery","value":68361.11111111111,"color":"#CE5921"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>53,041</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>4,822</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":53040.888651565576,"color":"#EF1C21"},{"label":"Water Systems","value":4822.398726442127,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>850.88</td>
                                
                            
                        
                            
                                
                                    <td>643.51</td>
                                
                            
                        
                            
                                
                                    <td>10903.78</td>
                                
                            
                        
                            
                                
                                    <td>12202.03</td>
                                
                            
                        
                            
                                
                                    <td>35823.89</td>
                                
                            
                        
                            
                                
                                    <td>83091.11</td>
                                
                            
                        
                            
                                
                                    <td>121000.83</td>
                                
                            
                        
                            
                                
                                    <td>104890.56</td>
                                
                            
                        
                            
                                
                                    <td>62392.78</td>
                                
                            
                        
                            
                                
                                    <td>20298.03</td>
                                
                            
                        
                            
                                
                                    <td>9884.31</td>
                                
                            
                        
                            
                                
                                    <td>883.25</td>
                                
                            
                        
                            
                                
                                    <td>462864.94</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>190462.22</td>
                                
                            
                        
                            
                                
                                    <td>172574.72</td>
                                
                            
                        
                            
                                
                                    <td>192026.39</td>
                                
                            
                        
                            
                                
                                    <td>183436.39</td>
                                
                            
                        
                            
                                
                                    <td>191820.56</td>
                                
                            
                        
                            
                                
                                    <td>185611.11</td>
                                
                            
                        
                            
                                
                                    <td>189851.67</td>
                                
                            
                        
                            
                                
                                    <td>191889.17</td>
                                
                            
                        
                            
                                
                                    <td>184931.94</td>
                                
                            
                        
                            
                                
                                    <td>190462.22</td>
                                
                            
                        
                            
                                
                                    <td>185405.28</td>
                                
                            
                        
                            
                                
                                    <td>190057.5</td>
                                
                            
                        
                            
                                
                                    <td>2248529.17</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>39649.72</td>
                                
                            
                        
                            
                                
                                    <td>31610.0</td>
                                
                            
                        
                            
                                
                                    <td>31733.06</td>
                                
                            
                        
                            
                                
                                    <td>25664.72</td>
                                
                            
                        
                            
                                
                                    <td>23425.14</td>
                                
                            
                        
                            
                                
                                    <td>20777.78</td>
                                
                            
                        
                            
                                
                                    <td>21470.36</td>
                                
                            
                        
                            
                                
                                    <td>25379.94</td>
                                
                            
                        
                            
                                
                                    <td>28596.94</td>
                                
                            
                        
                            
                                
                                    <td>33980.83</td>
                                
                            
                        
                            
                                
                                    <td>35438.61</td>
                                
                            
                        
                            
                                
                                    <td>39649.72</td>
                                
                            
                        
                            
                                
                                    <td>357376.83</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54764.72</td>
                                
                            
                        
                            
                                
                                    <td>49627.5</td>
                                
                            
                        
                            
                                
                                    <td>55245.83</td>
                                
                            
                        
                            
                                
                                    <td>52708.61</td>
                                
                            
                        
                            
                                
                                    <td>55188.89</td>
                                
                            
                        
                            
                                
                                    <td>53392.22</td>
                                
                            
                        
                            
                                
                                    <td>54562.5</td>
                                
                            
                        
                            
                                
                                    <td>55207.5</td>
                                
                            
                        
                            
                                
                                    <td>53171.39</td>
                                
                            
                        
                            
                                
                                    <td>54764.72</td>
                                
                            
                        
                            
                                
                                    <td>53335.28</td>
                                
                            
                        
                            
                                
                                    <td>54619.44</td>
                                
                            
                        
                            
                                
                                    <td>646588.61</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>38308.89</td>
                                
                            
                        
                            
                                
                                    <td>35167.22</td>
                                
                            
                        
                            
                                
                                    <td>36760.83</td>
                                
                            
                        
                            
                                
                                    <td>34718.89</td>
                                
                            
                        
                            
                                
                                    <td>33946.94</td>
                                
                            
                        
                            
                                
                                    <td>33314.72</td>
                                
                            
                        
                            
                                
                                    <td>34900.28</td>
                                
                            
                        
                            
                                
                                    <td>34431.67</td>
                                
                            
                        
                            
                                
                                    <td>32722.78</td>
                                
                            
                        
                            
                                
                                    <td>35820.0</td>
                                
                            
                        
                            
                                
                                    <td>35482.22</td>
                                
                            
                        
                            
                                
                                    <td>37930.83</td>
                                
                            
                        
                            
                                
                                    <td>423505.28</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>4306.31</td>
                                
                            
                        
                            
                                
                                    <td>3271.25</td>
                                
                            
                        
                            
                                
                                    <td>11857.06</td>
                                
                            
                        
                            
                                
                                    <td>18700.17</td>
                                
                            
                        
                            
                                
                                    <td>23205.86</td>
                                
                            
                        
                            
                                
                                    <td>25428.19</td>
                                
                            
                        
                            
                                
                                    <td>27221.75</td>
                                
                            
                        
                            
                                
                                    <td>27219.47</td>
                                
                            
                        
                            
                                
                                    <td>24980.67</td>
                                
                            
                        
                            
                                
                                    <td>21632.14</td>
                                
                            
                        
                            
                                
                                    <td>17115.17</td>
                                
                            
                        
                            
                                
                                    <td>4916.78</td>
                                
                            
                        
                            
                                
                                    <td>209854.81</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>384.82</td>
                                
                            
                        
                            
                                
                                    <td>85.82</td>
                                
                            
                        
                            
                                
                                    <td>1218.95</td>
                                
                            
                        
                            
                                
                                    <td>3928.92</td>
                                
                            
                        
                            
                                
                                    <td>5633.25</td>
                                
                            
                        
                            
                                
                                    <td>5404.47</td>
                                
                            
                        
                            
                                
                                    <td>3118.97</td>
                                
                            
                        
                            
                                
                                    <td>525.45</td>
                                
                            
                        
                            
                                
                                    <td>176.23</td>
                                
                            
                        
                            
                                
                                    <td>3.07</td>
                                
                            
                        
                            
                                
                                    <td>20479.94</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>8348.89</td>
                                
                            
                        
                            
                                
                                    <td>7555.94</td>
                                
                            
                        
                            
                                
                                    <td>7625.94</td>
                                
                            
                        
                            
                                
                                    <td>5202.61</td>
                                
                            
                        
                            
                                
                                    <td>2354.51</td>
                                
                            
                        
                            
                                
                                    <td>3514.58</td>
                                
                            
                        
                            
                                
                                    <td>6303.69</td>
                                
                            
                        
                            
                                
                                    <td>5385.11</td>
                                
                            
                        
                            
                                
                                    <td>2056.24</td>
                                
                            
                        
                            
                                
                                    <td>4846.28</td>
                                
                            
                        
                            
                                
                                    <td>6901.28</td>
                                
                            
                        
                            
                                
                                    <td>8264.97</td>
                                
                            
                        
                            
                                
                                    <td>68360.06</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>336691.63</td>
                                
                            
                        
                            
                                
                                    <td>300450.14</td>
                                
                            
                        
                            
                                
                                    <td>346537.71</td>
                                
                            
                        
                            
                                
                                    <td>332719.23</td>
                                
                            
                        
                            
                                
                                    <td>366984.74</td>
                                
                            
                        
                            
                                
                                    <td>409058.64</td>
                                
                            
                        
                            
                                
                                    <td>460944.33</td>
                                
                            
                        
                            
                                
                                    <td>449807.89</td>
                                
                            
                        
                            
                                
                                    <td>391971.71</td>
                                
                            
                        
                            
                                
                                    <td>362329.67</td>
                                
                            
                        
                            
                                
                                    <td>343738.37</td>
                                
                            
                        
                            
                                
                                    <td>336325.57</td>
                                
                            
                        
                            
                                
                                    <td>4437559.63</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":850.8777777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":643.5055555555555,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":10903.777777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":12202.027777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":35823.88888888889,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":83091.11111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":121000.83333333333,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":104890.55555555555,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":62392.77777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":20298.027777777777,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":9884.305555555557,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":883.25,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":190462.22222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":172574.72222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":192026.3888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":183436.3888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":191820.55555555556,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":185611.1111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":189851.66666666666,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":191889.16666666666,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":184931.94444444444,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":190462.22222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":185405.27777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":190057.5,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":39649.722222222226,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":31610.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":31733.05555555556,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":25664.722222222223,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":23425.138888888887,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":20777.777777777777,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":21470.361111111113,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":25379.944444444445,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":28596.944444444445,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":33980.833333333336,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":35438.61111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":39649.722222222226,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":54764.722222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":49627.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":55245.833333333336,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":52708.61111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":55188.88888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":53392.222222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":54562.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":55207.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":53171.38888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":54764.722222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":53335.277777777774,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":54619.44444444445,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":38308.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":35167.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":36760.833333333336,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":34718.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":33946.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":33314.722222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":34900.277777777774,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":34431.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":32722.777777777777,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":35820.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":35482.222222222226,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":37930.833333333336,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":4306.305555555556,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":3271.25,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":11857.055555555557,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":18700.166666666668,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":23205.861111111113,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":25428.194444444445,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":27221.75,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":27219.472222222223,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":24980.666666666668,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":21632.138888888887,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":17115.166666666668,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":4916.777777777778,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":384.81944444444446,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":85.8175,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":1218.9527777777778,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":3928.9166666666665,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":5633.25,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":5404.472222222222,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":3118.972222222222,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":525.4472222222223,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":176.23055555555555,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":3.0658975361111116,"color":"#F75921"},{"label":"Heat Recovery","label_x":"Jan","value":8348.888888888889,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Feb","value":7555.944444444444,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Mar","value":7625.944444444444,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Apr","value":5202.611111111111,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"May","value":2354.513888888889,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jun","value":3514.5833333333335,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jul","value":6303.694444444444,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Aug","value":5385.111111111111,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Sep","value":2056.236111111111,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Oct","value":4846.277777777778,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Nov","value":6901.277777777778,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Dec","value":8264.972222222223,"color":"#CE5921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1067.68</td>
                                
                            
                        
                            
                                
                                    <td>997.94</td>
                                
                            
                        
                            
                                
                                    <td>604.91</td>
                                
                            
                        
                            
                                
                                    <td>322.53</td>
                                
                            
                        
                            
                                
                                    <td>138.64</td>
                                
                            
                        
                            
                                
                                    <td>77.18</td>
                                
                            
                        
                            
                                
                                    <td>64.08</td>
                                
                            
                        
                            
                                
                                    <td>71.76</td>
                                
                            
                        
                            
                                
                                    <td>117.69</td>
                                
                            
                        
                            
                                
                                    <td>325.55</td>
                                
                            
                        
                            
                                
                                    <td>503.23</td>
                                
                            
                        
                            
                                
                                    <td>1012.91</td>
                                
                            
                        
                            
                                
                                    <td>5304.09</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>44.83</td>
                                
                            
                        
                            
                                
                                    <td>41.51</td>
                                
                            
                        
                            
                                
                                    <td>45.71</td>
                                
                            
                        
                            
                                
                                    <td>41.59</td>
                                
                            
                        
                            
                                
                                    <td>41.37</td>
                                
                            
                        
                            
                                
                                    <td>37.67</td>
                                
                            
                        
                            
                                
                                    <td>36.38</td>
                                
                            
                        
                            
                                
                                    <td>36.36</td>
                                
                            
                        
                            
                                
                                    <td>35.68</td>
                                
                            
                        
                            
                                
                                    <td>38.27</td>
                                
                            
                        
                            
                                
                                    <td>39.82</td>
                                
                            
                        
                            
                                
                                    <td>43.07</td>
                                
                            
                        
                            
                                
                                    <td>482.24</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>1112.51</td>
                                
                            
                        
                            
                                
                                    <td>1039.45</td>
                                
                            
                        
                            
                                
                                    <td>650.61</td>
                                
                            
                        
                            
                                
                                    <td>364.11</td>
                                
                            
                        
                            
                                
                                    <td>180.01</td>
                                
                            
                        
                            
                                
                                    <td>114.84</td>
                                
                            
                        
                            
                                
                                    <td>100.45</td>
                                
                            
                        
                            
                                
                                    <td>108.12</td>
                                
                            
                        
                            
                                
                                    <td>153.36</td>
                                
                            
                        
                            
                                
                                    <td>363.82</td>
                                
                            
                        
                            
                                
                                    <td>543.05</td>
                                
                            
                        
                            
                                
                                    <td>1055.99</td>
                                
                            
                        
                            
                                
                                    <td>5786.33</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":1067.6780733481394,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":997.9376896354854,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":604.9082599894027,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":322.5260531515765,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":138.64100145671014,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":77.17544033123967,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":64.07556512967727,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":71.76463673650703,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":117.68666056082334,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":325.55148539961664,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":503.23496967627295,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":1012.9132001364359,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":44.83487758731694,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":41.509650784121725,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":45.70525804890065,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":41.58813004168367,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":41.369752977163486,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":37.6673897417956,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":36.37551500680855,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":36.35542128385791,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":35.67526771832107,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":38.26896926805846,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":39.81808156949855,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":43.07193774353417,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>72.4821</td>
                                
                            
                        
                            
                                
                                    <td>53.1912</td>
                                
                            
                        
                            
                                
                                    <td>258.3998</td>
                                
                            
                        
                            
                                
                                    <td>256.5509</td>
                                
                            
                        
                            
                                
                                    <td>307.0159</td>
                                
                            
                        
                            
                                
                                    <td>420.8717</td>
                                
                            
                        
                            
                                
                                    <td>430.5197</td>
                                
                            
                        
                            
                                
                                    <td>410.0003</td>
                                
                            
                        
                            
                                
                                    <td>356.2185</td>
                                
                            
                        
                            
                                
                                    <td>293.8487</td>
                                
                            
                        
                            
                                
                                    <td>172.6823</td>
                                
                            
                        
                            
                                
                                    <td>28.2946</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>150.403</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>142.2321</td>
                                
                            
                        
                            
                                
                                    <td>153.6713</td>
                                
                            
                        
                            
                                
                                    <td>145.909</td>
                                
                            
                        
                            
                                
                                    <td>137.9423</td>
                                
                            
                        
                            
                                
                                    <td>153.6713</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>145.909</td>
                                
                            
                        
                            
                                
                                    <td>150.403</td>
                                
                            
                        
                            
                                
                                    <td>144.6833</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                            
                                
                                    <td>92.7101</td>
                                
                            
                        
                            
                                
                                    <td>94.4466</td>
                                
                            
                        
                            
                                
                                    <td>98.8876</td>
                                
                            
                        
                            
                                
                                    <td>101.1556</td>
                                
                            
                        
                            
                                
                                    <td>101.0751</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                            
                                
                                    <td>94.6584</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                            
                                
                                    <td>92.6749</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>64.0056</td>
                                
                            
                        
                            
                                
                                    <td>63.8193</td>
                                
                            
                        
                            
                                
                                    <td>63.7097</td>
                                
                            
                        
                            
                                
                                    <td>63.8481</td>
                                
                            
                        
                            
                                
                                    <td>63.7454</td>
                                
                            
                        
                            
                                
                                    <td>64.6184</td>
                                
                            
                        
                            
                                
                                    <td>64.7241</td>
                                
                            
                        
                            
                                
                                    <td>64.5373</td>
                                
                            
                        
                            
                                
                                    <td>64.2602</td>
                                
                            
                        
                            
                                
                                    <td>64.0956</td>
                                
                            
                        
                            
                                
                                    <td>63.7106</td>
                                
                            
                        
                            
                                
                                    <td>63.835</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14.2861</td>
                                
                            
                        
                            
                                
                                    <td>10.3748</td>
                                
                            
                        
                            
                                
                                    <td>15.7599</td>
                                
                            
                        
                            
                                
                                    <td>13.0344</td>
                                
                            
                        
                            
                                
                                    <td>14.1052</td>
                                
                            
                        
                            
                                
                                    <td>13.4663</td>
                                
                            
                        
                            
                                
                                    <td>14.918</td>
                                
                            
                        
                            
                                
                                    <td>13.5571</td>
                                
                            
                        
                            
                                
                                    <td>8.3367</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>19.7412</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>9.8706</td>
                                
                            
                        
                            
                                
                                    <td>13.1608</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>1000.43</td>
                                
                            
                        
                            
                                
                                    <td>988.99</td>
                                
                            
                        
                            
                                
                                    <td>1178.76</td>
                                
                            
                        
                            
                                
                                    <td>1069.1</td>
                                
                            
                        
                            
                                
                                    <td>1167.64</td>
                                
                            
                        
                            
                                
                                    <td>1276.32</td>
                                
                            
                        
                            
                                
                                    <td>1281.44</td>
                                
                            
                        
                            
                                
                                    <td>1275.75</td>
                                
                            
                        
                            
                                
                                    <td>1287.63</td>
                                
                            
                        
                            
                                
                                    <td>1128.61</td>
                                
                            
                        
                            
                                
                                    <td>1088.93</td>
                                
                            
                        
                            
                                
                                    <td>960.22</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":72.48213000000001,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":53.191190000000006,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":258.39979,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":256.55086,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":307.01593,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":420.87170000000003,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":430.51965,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":410.00034000000005,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":356.21845,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":293.84869000000003,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":172.68231,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":28.294580000000003,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":503.38499,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":97.739,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":150.40295,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":142.23205,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":153.67132,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":145.90896,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":137.94232000000002,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":153.67132,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":145.90896,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":150.40295,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":144.68332,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":92.67492999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":92.67492999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":92.67492999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":92.71009,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":94.44661,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":98.88763,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":101.15559,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":101.07505,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":92.67492999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":94.65835000000001,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":92.67492999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":92.67492999999999,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":64.00557,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":63.81929,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":63.70971,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":63.84813,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":63.74539,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":64.61840000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":64.72412,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":64.53734,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":64.26018,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":64.09556,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":63.71056,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":63.835010000000004,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":14.28605,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":10.37477,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":15.75994,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":13.03435,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":14.105170000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":13.466330000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":14.917950000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":13.557129999999999,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":8.33674,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Heat Recovery","label_x":"Jan","value":19.74121,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Feb","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Mar","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Apr","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"May","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jun","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jul","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Aug","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Sep","value":9.870600000000001,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Oct","value":13.1608,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Nov","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Dec","value":29.611810000000002,"color":"#CE5921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4780.3829</td>
                                
                            
                        
                            
                                
                                    <td>5990.5727</td>
                                
                            
                        
                            
                                
                                    <td>3973.552</td>
                                
                            
                        
                            
                                
                                    <td>2737.6385</td>
                                
                            
                        
                            
                                
                                    <td>1927.4174</td>
                                
                            
                        
                            
                                
                                    <td>1105.6579</td>
                                
                            
                        
                            
                                
                                    <td>1014.5195</td>
                                
                            
                        
                            
                                
                                    <td>1145.3154</td>
                                
                            
                        
                            
                                
                                    <td>1623.1709</td>
                                
                            
                        
                            
                                
                                    <td>2156.8005</td>
                                
                            
                        
                            
                                
                                    <td>2671.402</td>
                                
                            
                        
                            
                                
                                    <td>5327.3586</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>182.7789</td>
                                
                            
                        
                            
                                
                                    <td>179.2924</td>
                                
                            
                        
                            
                                
                                    <td>232.1134</td>
                                
                            
                        
                            
                                
                                    <td>77.4181</td>
                                
                            
                        
                            
                                
                                    <td>180.9775</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>76.3377</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>298.5514</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>78.1337</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>4963.16</td>
                                
                            
                        
                            
                                
                                    <td>6169.87</td>
                                
                            
                        
                            
                                
                                    <td>4205.67</td>
                                
                            
                        
                            
                                
                                    <td>2815.06</td>
                                
                            
                        
                            
                                
                                    <td>2108.39</td>
                                
                            
                        
                            
                                
                                    <td>1105.66</td>
                                
                            
                        
                            
                                
                                    <td>1014.52</td>
                                
                            
                        
                            
                                
                                    <td>1221.65</td>
                                
                            
                        
                            
                                
                                    <td>1623.17</td>
                                
                            
                        
                            
                                
                                    <td>2455.35</td>
                                
                            
                        
                            
                                
                                    <td>2671.4</td>
                                
                            
                        
                            
                                
                                    <td>5405.49</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":4780.382892029268,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":5990.572726841618,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":3973.552044272627,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":2737.638483145122,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":1927.4173997046382,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":1105.6578522389848,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":1014.5195492181374,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":1145.3154342485982,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":1623.1709247878132,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":2156.800497669562,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":2671.4020238842586,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":5327.358579209168,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":182.77887329009113,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":179.29244933360997,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":232.11339133550413,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":77.4181156354562,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":180.97746723629754,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":76.33769510874257,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":298.5514058026363,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":78.13367585733948,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope_Summary">Envelope Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical IEAD Roof R-31.25</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                            
                                
                                    <td>30.47</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical Insulated Steel Framed Exterior Wall R-20.41</td>
                                
                            
                        
                            
                                
                                    <td>45,926</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>19.56</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-factor (Btu/ft^2*h*R)</th>
                        
                    
                        
                            <th>SHGC</th>
                        
                    
                        
                            <th>VLT</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm</td>
                                
                            
                        
                            
                                
                                    <td>170</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.43</td>
                                
                            
                        
                            
                                
                                    <td>0.31</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Sub Surface Construction Details (Material Layers)
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Material Name</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Material Layers in Construction 'U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm':)</i></b></h5></td>
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>REF D CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>AIR 13MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Window-to-Wall and Skylight-to-Roof area Ratios
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Ground Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Mid Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 3</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Top Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 3</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Story Ground Blended Space Type","value":124738.25916977988,"color":"rgb(20,20,20)"},{"label":"Story Mid Blended Space Type","value":124738.25916977988,"color":"rgb(20,20,20)"},{"label":"Story Top Blended Space Type","value":124738.25916977988,"color":"rgb(20,20,20)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Story Ground Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        
                        myChart.assignColor('Story Mid Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        
                        myChart.assignColor('Story Top Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Story Ground Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0018028412778539</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.604996107986265</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0618869763947636</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0618869763947636</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0018028412778539</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0018028412778539</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.189915864883091</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0194270979463521</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0194270979463521</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0020</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0060</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Lift Motor 1 - pre-normalized value was 16055 W.</td>
                                
                            
                        
                            
                                
                                    <td>1.1578</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.1000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Fan 1 - pre-normalized value was 31 W.</td>
                                
                            
                        
                            
                                
                                    <td>0.0022</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Lights 1 - pre-normalized value was 32 W.</td>
                                
                            
                        
                            
                                
                                    <td>0.0023</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0486</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2876</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.3125</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.9375</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 A end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 A  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0327</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 B end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 C  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0327</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 C end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0103</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 B end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0103</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Blended OA (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2325</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Story Mid Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.397455986434678</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705578</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705579</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705578</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705579</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.397455986434679</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0040</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0040</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0222</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6250</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0972</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6250</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 C  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 A end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 B end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 C end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 B end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 A  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Blended OA 1 (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2325</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Story Top Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
