
OS:Version,
  {87e66839-093d-4557-8c7c-b8013f9ffbeb}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Facility,
  {5f701c8b-02c1-4596-bf77-6b041e118b2b}; !- Handle

OS:LifeCycleCost:Parameters,
  {a5ec8093-84e6-494a-bb80-0435752c8437}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:EnergyManagementSystem:ProgramCallingManager,
  {636e951b-41a0-42dd-879d-f46ed502ae40}, !- Handle
  component_loads_program calling manager, !- Name
  EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
  {97646c72-c57e-4b5d-882e-2ca7fe0ea7c0}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {97646c72-c57e-4b5d-882e-2ca7fe0ea7c0}, !- Handle
  component_loads_program,                !- Name
  Set hr_walls = 0,                       !- Program Line 1
  Set hr_walls = hr_walls + s_conv_1 + s_ig_1 + s_sol_1 + s_lgt_1 + s_surf_1, !- Program Line 2
  Set hr_walls = hr_walls + s_conv_2 + s_ig_2 + s_sol_2 + s_lgt_2 + s_surf_2, !- Program Line 3
  Set hr_walls = hr_walls + s_conv_3 + s_ig_3 + s_sol_3 + s_lgt_3 + s_surf_3, !- Program Line 4
  Set hr_walls = hr_walls + s_conv_4 + s_ig_4 + s_sol_4 + s_lgt_4 + s_surf_4, !- Program Line 5
  Set hr_rim_joists = 0,                  !- Program Line 6
  Set hr_foundation_walls = 0,            !- Program Line 7
  Set hr_floors = 0,                      !- Program Line 8
  Set hr_floors = hr_floors + s_conv + s_ig + s_sol + s_lgt + s_surf, !- Program Line 9
  Set hr_slabs = 0,                       !- Program Line 10
  Set hr_ceilings = 0,                    !- Program Line 11
  Set hr_ceilings = hr_ceilings + s_conv_5 + s_ig_5 + s_sol_5 + s_lgt_5 + s_surf_5, !- Program Line 12
  Set hr_roofs = 0,                       !- Program Line 13
  Set hr_windows = 0,                     !- Program Line 14
  Set hr_windows = hr_windows - ss_trans_in + ss_back_out * ZoneTimestep * 3600 + ss_sw_abs * ZoneTimestep * 3600 - ss_sol_abs + ss_trans_out * ZoneTimestep * 3600 + ss_conv + ss_ig + ss_surf, !- Program Line 15
  Set hr_windows = hr_windows - ss_trans_in_1 + ss_back_out_1 * ZoneTimestep * 3600 + ss_sw_abs_1 * ZoneTimestep * 3600 - ss_sol_abs_1 + ss_trans_out_1 * ZoneTimestep * 3600 + ss_conv_1 + ss_ig_1 + ss_surf_1, !- Program Line 16
  Set hr_windows = hr_windows - ss_trans_in_2 + ss_back_out_2 * ZoneTimestep * 3600 + ss_sw_abs_2 * ZoneTimestep * 3600 - ss_sol_abs_2 + ss_trans_out_2 * ZoneTimestep * 3600 + ss_conv_2 + ss_ig_2 + ss_surf_2, !- Program Line 17
  Set hr_windows = hr_windows - ss_trans_in_3 + ss_back_out_3 * ZoneTimestep * 3600 + ss_sw_abs_3 * ZoneTimestep * 3600 - ss_sol_abs_3 + ss_trans_out_3 * ZoneTimestep * 3600 + ss_conv_4 + ss_ig_4 + ss_surf_4, !- Program Line 18
  Set hr_doors = 0,                       !- Program Line 19
  Set hr_doors = hr_doors + ss_sol + ss_lgt + ss_conv_3 + ss_ig_3 + ss_surf_3, !- Program Line 20
  Set hr_skylights = 0,                   !- Program Line 21
  Set hr_internal_mass = 0,               !- Program Line 22
  Set hr_internal_mass = hr_internal_mass + im_conv + im_ig + im_sol + im_lgt + im_surf, !- Program Line 23
  Set hr_internal_mass = hr_internal_mass + im_conv_1 + im_ig_1 + im_sol_1 + im_lgt_1 + im_surf_1, !- Program Line 24
  Set hr_intgains = 0,                    !- Program Line 25
  Set hr_intgains = hr_intgains - ig_ee_conv - ig_ee_rad, !- Program Line 26
  Set hr_intgains = hr_intgains - ig_ee_conv_1 - ig_ee_rad_1, !- Program Line 27
  Set hr_intgains = hr_intgains - ig_ee_conv_2 - ig_ee_rad_2, !- Program Line 28
  Set hr_intgains = hr_intgains - ig_ee_conv_3 - ig_ee_rad_3, !- Program Line 29
  Set hr_intgains = hr_intgains - ig_ee_conv_4 - ig_ee_rad_4, !- Program Line 30
  Set hr_intgains = hr_intgains - ig_ee_conv_5 - ig_ee_rad_5, !- Program Line 31
  Set hr_intgains = hr_intgains - ig_ee_conv_6 - ig_ee_rad_6, !- Program Line 32
  Set hr_intgains = hr_intgains - ig_ee_conv_7 - ig_ee_rad_7, !- Program Line 33
  Set hr_intgains = hr_intgains - ig_ee_conv_8 - ig_ee_rad_8, !- Program Line 34
  Set hr_intgains = hr_intgains - ig_oe_conv - ig_oe_rad, !- Program Line 35
  Set hr_intgains = hr_intgains - ig_oe_conv_1 - ig_oe_rad_1, !- Program Line 36
  Set hr_intgains = hr_intgains - ig_oe_conv_2 - ig_oe_rad_2, !- Program Line 37
  Set hr_intgains = hr_intgains - ig_oe_conv_3 - ig_oe_rad_3, !- Program Line 38
  Set hr_intgains = hr_intgains - ig_oe_conv_4 - ig_oe_rad_4, !- Program Line 39
  Set hr_intgains = hr_intgains - ig_lgt_conv - ig_lgt_rad - ig_lgt_vis, !- Program Line 40
  Set hr_intgains = hr_intgains - ig_ppl_conv - ig_ppl_rad, !- Program Line 41
  Set hr_intgains = hr_intgains + dhw_loss * (0.64*(1-dhw_rtf) + 1.0*dhw_rtf), !- Program Line 42
  Set hr_airflow_rate = infil_flow_act + natural_vent_flow_act + whole_house_fan_flow_act, !- Program Line 43
  If hr_airflow_rate > 0,                 !- Program Line 44
  Set hr_infil = (airflow_loss - airflow_gain) * infil_flow_act / hr_airflow_rate, !- Program Line 45
  Set hr_natvent = (airflow_loss - airflow_gain) * natural_vent_flow_act / hr_airflow_rate, !- Program Line 46
  Set hr_whf = (airflow_loss - airflow_gain) * whole_house_fan_flow_act / hr_airflow_rate, !- Program Line 47
  Else,                                   !- Program Line 48
  Set hr_infil = 0,                       !- Program Line 49
  Set hr_natvent = 0,                     !- Program Line 50
  Set hr_whf = 0,                         !- Program Line 51
  Set hr_mechvent = 0,                    !- Program Line 52
  EndIf,                                  !- Program Line 53
  Set hr_mechvent = 0,                    !- Program Line 54
  Set hr_mechvent = hr_mechvent - mv_conv, !- Program Line 55
  Set hr_mechvent = hr_mechvent - mv_rad, !- Program Line 56
  Set hr_mechvent = hr_mechvent - mv_conv_1, !- Program Line 57
  Set hr_mechvent = hr_mechvent - mv_rad_1, !- Program Line 58
  Set hr_mechvent = hr_mechvent - mv_conv_2, !- Program Line 59
  Set hr_mechvent = hr_mechvent - mv_rad_2, !- Program Line 60
  Set hr_mechvent = hr_mechvent - mv_conv_3, !- Program Line 61
  Set hr_mechvent = hr_mechvent - mv_rad_3, !- Program Line 62
  Set hr_mechvent = hr_mechvent - mv_conv_4, !- Program Line 63
  Set hr_mechvent = hr_mechvent - mv_rad_4, !- Program Line 64
  Set hr_mechvent = hr_mechvent - mv_conv_5, !- Program Line 65
  Set hr_mechvent = hr_mechvent - mv_rad_5, !- Program Line 66
  Set hr_ducts = 0,                       !- Program Line 67
  Set hr_ducts = hr_ducts - ducts_conv - ducts_rad, !- Program Line 68
  Set hr_ducts = hr_ducts - ducts_conv_1 - ducts_rad_1, !- Program Line 69
  Set hr_ducts = hr_ducts - ducts_conv_2 - ducts_rad_2, !- Program Line 70
  Set hr_ducts = hr_ducts - ducts_conv_3 - ducts_rad_3, !- Program Line 71
  Set hr_ducts = hr_ducts - ducts_conv_4 - ducts_rad_4, !- Program Line 72
  Set hr_ducts = hr_ducts - ducts_conv_5 - ducts_rad_5, !- Program Line 73
  Set hr_ducts = hr_ducts + (duct_mix_loss - duct_mix_gain), !- Program Line 74
  Set htg_mode = 0,                       !- Program Line 75
  Set clg_mode = 0,                       !- Program Line 76
  If (htg_load_liv > 0),                  !- Program Line 77
  Set htg_mode = 1,                       !- Program Line 78
  ElseIf (clg_load_liv > 0),              !- Program Line 79
  Set clg_mode = 1,                       !- Program Line 80
  ElseIf (cool_season > 0),               !- Program Line 81
  Set clg_mode = 1,                       !- Program Line 82
  Else,                                   !- Program Line 83
  Set htg_mode = 1,                       !- Program Line 84
  EndIf,                                  !- Program Line 85
  Set loads_htg_walls = hr_walls * htg_mode, !- Program Line 86
  Set loads_htg_rim_joists = hr_rim_joists * htg_mode, !- Program Line 87
  Set loads_htg_foundation_walls = hr_foundation_walls * htg_mode, !- Program Line 88
  Set loads_htg_floors = hr_floors * htg_mode, !- Program Line 89
  Set loads_htg_slabs = hr_slabs * htg_mode, !- Program Line 90
  Set loads_htg_ceilings = hr_ceilings * htg_mode, !- Program Line 91
  Set loads_htg_roofs = hr_roofs * htg_mode, !- Program Line 92
  Set loads_htg_windows = hr_windows * htg_mode, !- Program Line 93
  Set loads_htg_doors = hr_doors * htg_mode, !- Program Line 94
  Set loads_htg_skylights = hr_skylights * htg_mode, !- Program Line 95
  Set loads_htg_internal_mass = hr_internal_mass * htg_mode, !- Program Line 96
  Set loads_htg_intgains = hr_intgains * htg_mode, !- Program Line 97
  Set loads_htg_infil = hr_infil * htg_mode, !- Program Line 98
  Set loads_htg_mechvent = hr_mechvent * htg_mode, !- Program Line 99
  Set loads_htg_natvent = hr_natvent * htg_mode, !- Program Line 100
  Set loads_htg_whf = hr_whf * htg_mode,  !- Program Line 101
  Set loads_htg_ducts = hr_ducts * htg_mode, !- Program Line 102
  Set loads_clg_walls = -hr_walls * clg_mode, !- Program Line 103
  Set loads_clg_rim_joists = -hr_rim_joists * clg_mode, !- Program Line 104
  Set loads_clg_foundation_walls = -hr_foundation_walls * clg_mode, !- Program Line 105
  Set loads_clg_floors = -hr_floors * clg_mode, !- Program Line 106
  Set loads_clg_slabs = -hr_slabs * clg_mode, !- Program Line 107
  Set loads_clg_ceilings = -hr_ceilings * clg_mode, !- Program Line 108
  Set loads_clg_roofs = -hr_roofs * clg_mode, !- Program Line 109
  Set loads_clg_windows = -hr_windows * clg_mode, !- Program Line 110
  Set loads_clg_doors = -hr_doors * clg_mode, !- Program Line 111
  Set loads_clg_skylights = -hr_skylights * clg_mode, !- Program Line 112
  Set loads_clg_internal_mass = -hr_internal_mass * clg_mode, !- Program Line 113
  Set loads_clg_intgains = -hr_intgains * clg_mode, !- Program Line 114
  Set loads_clg_infil = -hr_infil * clg_mode, !- Program Line 115
  Set loads_clg_mechvent = -hr_mechvent * clg_mode, !- Program Line 116
  Set loads_clg_natvent = -hr_natvent * clg_mode, !- Program Line 117
  Set loads_clg_whf = -hr_whf * clg_mode, !- Program Line 118
  Set loads_clg_ducts = -hr_ducts * clg_mode, !- Program Line 119
  Set loads_htg_tot = 0,                  !- Program Line 120
  Set loads_clg_tot = 0,                  !- Program Line 121
  If htg_load_liv > 0,                    !- Program Line 122
  Set loads_htg_tot = htg_load_tot - clg_load_tot, !- Program Line 123
  ElseIf clg_load_liv > 0,                !- Program Line 124
  Set loads_clg_tot = clg_load_tot - htg_load_tot, !- Program Line 125
  EndIf;                                  !- Program Line 126

OS:EnergyManagementSystem:Sensor,
  {666bbd76-8eb3-444c-92ff-e2fc4f6ed450}, !- Handle
  dhw_rtf,                                !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Runtime Fraction;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fce751d3-7bca-4685-9da7-9aabbdbb5b11}, !- Handle
  dhw_loss,                               !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Heat Loss Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {121d2e34-400f-4dae-8257-2d886e7c0031}, !- Handle
  ig_ppl_rad,                             !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7fec5465-8f3d-4cf7-a619-e6d1eb382613}, !- Handle
  ig_ppl_conv,                            !- Name
  occupants,                              !- Output Variable or Output Meter Index Key Name
  People Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f70c54bb-7772-4701-befa-9dc8bc4be088}, !- Handle
  ig_lgt_vis,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Visible Radiation Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c06809fe-96fb-4105-a287-d638dd028a7c}, !- Handle
  ig_lgt_rad,                             !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Radiant Heating Energy;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e9d3ee89-2250-4f40-9843-7925a35c09c5}, !- Handle
  ig_lgt_conv,                            !- Name
  interior lighting,                      !- Output Variable or Output Meter Index Key Name
  Lights Convective Heating Energy;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c6c456c2-5d25-40cf-8ef1-a73205e24be1}, !- Handle
  ig_oe_rad_4,                            !- Name
  water sensible,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2e6c4376-8b7f-4f58-a819-76e5d4de12a3}, !- Handle
  ig_oe_conv_4,                           !- Name
  water sensible,                         !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {78f038ff-b4d6-476a-9ae6-a4ed7edb0c23}, !- Handle
  ig_oe_rad_3,                            !- Name
  water latent,                           !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7e344987-ba99-431c-b096-7efe06a9cb9f}, !- Handle
  ig_oe_conv_3,                           !- Name
  water latent,                           !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e52150cc-d1a4-40a2-b1cb-772a0f57a572}, !- Handle
  ig_oe_rad_2,                            !- Name
  water heater EC adjustment,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c422f414-88ed-4db6-9c73-74938a2cffe6}, !- Handle
  ig_oe_conv_2,                           !- Name
  water heater EC adjustment,             !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e93a248c-ea5e-4840-8968-f0a2eabfa1c8}, !- Handle
  ig_oe_rad_1,                            !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6c5b69b3-9678-4202-9798-b4f36f838201}, !- Handle
  ig_oe_conv_1,                           !- Name
  cooking range 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {333356e4-98ba-43eb-a9ef-6166743d046f}, !- Handle
  ig_oe_rad,                              !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {32659994-fed6-4002-a79b-a23dd1821917}, !- Handle
  ig_oe_conv,                             !- Name
  clothes dryer 1,                        !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2cc15263-a443-4f69-93f2-7be7aad5baff}, !- Handle
  ig_ee_rad_8,                            !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a63311d2-6469-4bef-a20c-368ed2a6989e}, !- Handle
  ig_ee_conv_8,                           !- Name
  whole house fan,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b41cef95-097b-4666-819b-49fe71f82f5e}, !- Handle
  ig_ee_rad_7,                            !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {841ab128-2399-43ce-a4b6-3620f7ad0331}, !- Handle
  ig_ee_conv_7,                           !- Name
  misc tv,                                !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {91e1be56-0c70-46d6-8286-ca9c3e30b8cf}, !- Handle
  ig_ee_rad_6,                            !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {51edae81-f00a-4c95-a9ac-c7c0c632e225}, !- Handle
  ig_ee_conv_6,                           !- Name
  misc plug loads,                        !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7217605a-a392-45a9-998f-0f8b7c8878e9}, !- Handle
  ig_ee_rad_5,                            !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e29ad67-cc58-4903-9c83-1fc794b60319}, !- Handle
  ig_ee_conv_5,                           !- Name
  fridge,                                 !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aace02fa-15ee-4b83-8b7d-07529760de43}, !- Handle
  ig_ee_rad_4,                            !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0ece6c1c-38b2-4158-bbbd-f36d84a92429}, !- Handle
  ig_ee_conv_4,                           !- Name
  dishwasher,                             !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a69fc91e-d565-4e54-ac9b-79a0c696fe67}, !- Handle
  ig_ee_rad_3,                            !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4556ccff-ba60-444b-a52e-fc904748a8bc}, !- Handle
  ig_ee_conv_3,                           !- Name
  cooking range,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0beb71be-fb27-44af-b0e9-cb4e39819328}, !- Handle
  ig_ee_rad_2,                            !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5fcc6528-d545-4e42-b51f-a543c6798000}, !- Handle
  ig_ee_conv_2,                           !- Name
  clothes washer,                         !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {682bc0d0-cc3e-43cc-96c3-762fa65e3b89}, !- Handle
  ig_ee_rad_1,                            !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {be05701c-622e-40ad-97d3-d2a8fb3e3bbc}, !- Handle
  ig_ee_conv_1,                           !- Name
  clothes dryer,                          !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9b62acd0-9107-43bd-ab85-4fb18c56f6ce}, !- Handle
  ig_ee_rad,                              !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {371028b5-a7f2-499e-a150-9677e6fef728}, !- Handle
  ig_ee_conv,                             !- Name
  ceiling fan,                            !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:AdditionalProperties,
  {fab0c701-0e7b-4579-9b33-b713ec750f23}, !- Handle
  {3a9d60a4-c4e5-4a28-86aa-48b8914f9c1d}; !- Object Name

OS:AdditionalProperties,
  {0da23edf-e4b7-4199-95bb-4c1ac7ff34fb}, !- Handle
  {53680713-388a-4ec4-a3f6-4b4c901053e2}; !- Object Name

OS:AdditionalProperties,
  {f4b3b857-198b-4dde-9d33-12ce4d1c6cba}, !- Handle
  {e76b01f4-2940-47cb-b1ed-9a98b56ed4e4}; !- Object Name

OS:AdditionalProperties,
  {aa66cfd1-3bc9-479b-8435-804128e8ec54}, !- Handle
  {059c62d6-85be-430e-9eea-2d80d6f80460}; !- Object Name

OS:AdditionalProperties,
  {590d2125-db5d-483c-beba-c4391d6d96a8}, !- Handle
  {4d9fe9bf-2517-4398-913a-90d7ebdb1428}; !- Object Name

OS:EnergyManagementSystem:Sensor,
  {f432368f-37fc-47b8-a395-dcfc44cd7e40}, !- Handle
  ducts_rad_5,                            !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8b45a0b1-9e64-47cf-9e91-4bf3b0ee0be4}, !- Handle
  ducts_conv_5,                           !- Name
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {06ae448d-3ffb-43f9-b6b7-eaa4b410b6b1}, !- Handle
  ducts_rad_4,                            !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {731170d8-2254-4cf6-b48a-c0d5353f07c1}, !- Handle
  ducts_conv_4,                           !- Name
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0b888669-17c6-42ba-a556-61aa8f049658}, !- Handle
  ducts_rad_3,                            !- Name
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {af0eeb5e-f7f0-4968-8699-82de26bd6366}, !- Handle
  ducts_conv_3,                           !- Name
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c059e1a1-a03a-437f-a6eb-279c8be5ecb7}, !- Handle
  ducts_rad_2,                            !- Name
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {73acda32-7e66-4fbf-8b4a-94ca01fddeaa}, !- Handle
  ducts_conv_2,                           !- Name
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dccc0cc3-cff9-486b-80b7-449b8c2673c9}, !- Handle
  ducts_rad_1,                            !- Name
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {294e7d05-7b85-422e-b92e-6c87d85b96d9}, !- Handle
  ducts_conv_1,                           !- Name
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9b892e40-6916-4b91-81e1-6238c1b0bc85}, !- Handle
  ducts_rad,                              !- Name
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {21bd56fc-32ce-4cfe-8b3d-2b0c99a03e54}, !- Handle
  ducts_conv,                             !- Name
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {763b9591-1ca6-4417-96d4-26b019774d9c}, !- Handle
  duct_mix_loss,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Loss Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c7d573f-0fb7-4769-af4f-325128ae1cd1}, !- Handle
  duct_mix_gain,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mixing Sensible Heat Gain Energy;  !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4791db83-27b4-4be4-b33d-885f573bdd99}, !- Handle
  mv_rad_5,                               !- Name
  mech vent house fan sensible load equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e7c98c62-ed6f-4619-8d43-fae512452cc5}, !- Handle
  mv_conv_5,                              !- Name
  mech vent house fan sensible load equip, !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6dc5dbfd-bf38-4cc3-9ca7-ecff3b5fe029}, !- Handle
  mv_rad_4,                               !- Name
  mech vent house fan latent load equip,  !- Output Variable or Output Meter Index Key Name
  Other Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {77ffd5d1-32a4-480e-aea3-485f1bbae8ea}, !- Handle
  mv_conv_4,                              !- Name
  mech vent house fan latent load equip,  !- Output Variable or Output Meter Index Key Name
  Other Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5180ca51-9cab-4bb3-a69f-e7e441ae5eb9}, !- Handle
  mv_rad_3,                               !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3e45d84-5de4-4f2a-90d0-fd2e9f2b14ed}, !- Handle
  mv_conv_3,                              !- Name
  mech vent range fan 0,                  !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8f79f5f5-9e65-40ef-ac12-41c41b30a9ba}, !- Handle
  mv_rad_2,                               !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {344a4a4a-c4ce-4376-8316-d1b6b05b12bc}, !- Handle
  mv_conv_2,                              !- Name
  mech vent house fan cfis,               !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {045417b3-123b-4ffc-b79c-640a21f5378b}, !- Handle
  mv_rad_1,                               !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b6018dad-6c33-485d-a406-3bcda995162f}, !- Handle
  mv_conv_1,                              !- Name
  mech vent house fan,                    !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6e8889b0-80f5-4e04-adb7-b95570aa5705}, !- Handle
  mv_rad,                                 !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Radiant Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a748220d-0cff-4e90-b948-4a08e5293fab}, !- Handle
  mv_conv,                                !- Name
  mech vent bath fan 0,                   !- Output Variable or Output Meter Index Key Name
  Electric Equipment Convective Heating Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {98a7743b-61a2-46ce-979b-e9f0156ecf02}, !- Handle
  airflow_loss,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Infiltration Sensible Heat Loss Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {350cc92a-82e5-4243-bb09-83d4145dd666}, !- Handle
  airflow_gain,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Infiltration Sensible Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {88312fde-1a44-4d26-b7a2-01cd6c65f1ed}, !- Handle
  im_surf_1,                              !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {dfbb4904-c4bd-48f6-abf3-ce9537ffe275}, !- Handle
  im_lgt_1,                               !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ecfc1b10-96be-4e89-9394-bf2079ab5602}, !- Handle
  im_sol_1,                               !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1081520d-9c68-4222-8335-153782e6cec9}, !- Handle
  im_ig_1,                                !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {91693b79-b18a-4deb-9a7f-0be1151a0869}, !- Handle
  im_conv_1,                              !- Name
  living space Living Partition,          !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7757d14e-229b-4a8e-b6b8-33f7ea46c373}, !- Handle
  im_surf,                                !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {37e6fc0e-937a-4f43-b87d-3a56a97a3f01}, !- Handle
  im_lgt,                                 !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1e737222-f97b-4afe-952c-d91532038be5}, !- Handle
  im_sol,                                 !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5bc689c7-aa85-4abe-99a0-614a0fe3cd41}, !- Handle
  im_ig,                                  !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8ed3d3ab-ffe8-41a6-9cd2-e33726dce90c}, !- Handle
  im_conv,                                !- Name
  furniture mass living space living,     !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {141d8376-a0d9-41e0-8aad-b0fd9fc02728}, !- Handle
  s_surf_5,                               !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cfe49859-f01a-44ad-af23-ae131a995184}, !- Handle
  s_lgt_5,                                !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {182b18ae-4387-4c27-a8a3-ee1c50f55aba}, !- Handle
  s_sol_5,                                !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f1b0e10e-f630-4212-8424-19cb08be96f3}, !- Handle
  s_ig_5,                                 !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5c0ba2c1-48fe-476e-8391-fa89f4fe2dc2}, !- Handle
  s_conv_5,                               !- Name
  Surface_6,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1067672b-f7f5-41f8-9d05-8a76c48aeae1}, !- Handle
  s_surf_4,                               !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c86ef01a-7aaa-49a3-a9ef-c1208f1d6e19}, !- Handle
  s_lgt_4,                                !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {b403380d-93a1-44e2-a0dc-adaabd9825c4}, !- Handle
  s_sol_4,                                !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d107663e-248c-4ab0-8690-1e4394037765}, !- Handle
  s_ig_4,                                 !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {8300a9d0-b943-4a4e-9393-58a01697a675}, !- Handle
  s_conv_4,                               !- Name
  Surface_5,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89d3eec8-f0c2-4969-bcde-9c7ad666bdf4}, !- Handle
  s_surf_3,                               !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d0f51e56-69ef-4747-84d4-a8ea84c2b54c}, !- Handle
  s_lgt_3,                                !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c02448a-7905-449e-91eb-50a710dffe08}, !- Handle
  s_sol_3,                                !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {01f81576-a106-4b40-ac5e-ab1ca24ae520}, !- Handle
  s_ig_3,                                 !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {565588dc-57d4-47c9-96e2-4075bed3e134}, !- Handle
  s_conv_3,                               !- Name
  Surface_4,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {14cb51c1-4332-41c9-8016-a36d20466b68}, !- Handle
  s_surf_2,                               !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d04348b9-0042-4af7-ae12-f52cc878fedf}, !- Handle
  s_lgt_2,                                !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3de1572-ea1e-481e-bc3e-72c1360810f0}, !- Handle
  s_sol_2,                                !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {aef5ba44-f4a8-42b0-9fa1-759c4cca80c0}, !- Handle
  s_ig_2,                                 !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {415dda78-07b4-4482-9b2f-1bed4bfc82d1}, !- Handle
  s_conv_2,                               !- Name
  Surface_3,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d046ba70-2d68-489d-9682-3ecc37799b3d}, !- Handle
  s_surf_1,                               !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4d1943a-f168-4942-be22-33e1602f455e}, !- Handle
  s_lgt_1,                                !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9f0e5a65-fdd0-4728-a8af-d803c21cf506}, !- Handle
  s_sol_1,                                !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {eeb16e4d-bca2-4eaf-8358-d2d74b09ab3f}, !- Handle
  s_ig_1,                                 !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e3fa9f2f-4ccb-4489-8b62-e154ffa7c537}, !- Handle
  s_conv_1,                               !- Name
  Surface_2,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6d2d608-232b-4c30-9e49-9c33612b5b68}, !- Handle
  s_surf,                                 !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {85d3ae2e-b502-4f06-abda-39bc1d80cff7}, !- Handle
  s_lgt,                                  !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {55a6dd6c-f33c-45b6-8e60-7c68837f48dc}, !- Handle
  s_sol,                                  !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4573b163-2019-420c-bc39-4389dca8bb37}, !- Handle
  s_ig,                                   !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e69bde79-383e-4323-a437-65de600ace9f}, !- Handle
  s_conv,                                 !- Name
  Surface_1,                              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5a68c796-e26a-46af-bccd-778b5f64c1b4}, !- Handle
  ss_surf_4,                              !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {9844489a-1b7c-4564-86fc-254e80823704}, !- Handle
  ss_ig_4,                                !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ff8e7803-e927-4d74-9ba5-047504adc7de}, !- Handle
  ss_conv_4,                              !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0cf2a1d9-2ad4-4511-838b-2e507c1efaf5}, !- Handle
  ss_trans_out_3,                         !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a3a9ab0c-09d8-42d2-8aa9-f26f765cb8a4}, !- Handle
  ss_sol_abs_3,                           !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ddb03c69-f440-4888-8201-c3671a53ae0d}, !- Handle
  ss_sw_abs_3,                            !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d75ca365-702f-4354-8a66-56113fbe292c}, !- Handle
  ss_back_out_3,                          !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c4c49a5c-b2ef-4211-81eb-7efac3aa59ba}, !- Handle
  ss_trans_in_3,                          !- Name
  Surface_5_-_Window_1_front,             !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6d94b67a-3dd7-4bbf-a13e-d66d7d68491a}, !- Handle
  ss_surf_3,                              !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {de3b6991-d098-4ee5-b04f-e372e5ff94e2}, !- Handle
  ss_ig_3,                                !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {18bb9964-0a66-425c-816f-a0da6b7a5142}, !- Handle
  ss_conv_3,                              !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ac30b1ca-9ced-4451-9559-ff76b4c456b9}, !- Handle
  ss_lgt,                                 !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Lights Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3647471a-ca77-4e20-9ba9-288fe569044d}, !- Handle
  ss_sol,                                 !- Name
  Surface_5_-_Door_front,                 !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Solar Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {79e4a4e3-6bff-4214-8942-3643c572ca87}, !- Handle
  ss_surf_2,                              !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {52b1c697-f987-45a7-a19e-1baba8659b4d}, !- Handle
  ss_ig_2,                                !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {f0ad94e1-151e-48f7-8d4a-6cd034d674df}, !- Handle
  ss_conv_2,                              !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {525a611c-cb10-4a86-a3cc-f5fb7dab8566}, !- Handle
  ss_trans_out_2,                         !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {0ebe079b-b2ec-4e3e-bb67-5ecf054c0d98}, !- Handle
  ss_sol_abs_2,                           !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1b1537ca-3abf-4fe8-9b49-2c6dc4a2f9a3}, !- Handle
  ss_sw_abs_2,                            !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1ddfdde0-07d1-488e-a853-be3d723964f7}, !- Handle
  ss_back_out_2,                          !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c59bfcde-59fd-4c20-82c8-e70894e9949b}, !- Handle
  ss_trans_in_2,                          !- Name
  Surface_4_-_Window_1_right,             !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83c7d1d7-d86a-4cfb-97e8-b71081d8d329}, !- Handle
  ss_surf_1,                              !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {72a4f92f-6978-4365-a93f-5d253488d267}, !- Handle
  ss_ig_1,                                !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a923209f-dc6a-49aa-b4ed-518a1f5ef587}, !- Handle
  ss_conv_1,                              !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fbd8d708-d573-4b9b-bfeb-9c0e4d5dabb4}, !- Handle
  ss_trans_out_1,                         !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {cc05db5c-2a91-476d-8d29-597555abbce0}, !- Handle
  ss_sol_abs_1,                           !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {82f8e16a-9aec-4171-b9c5-2a1280dad5ff}, !- Handle
  ss_sw_abs_1,                            !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4481bcd8-486d-4f60-aca5-78a15b1c5cb1}, !- Handle
  ss_back_out_1,                          !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e6191433-ebae-4f41-be36-ac1ec9ddaa2a}, !- Handle
  ss_trans_in_1,                          !- Name
  Surface_3_-_Window_1_back,              !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {ae2ea9a8-f74a-4b74-bf7c-7ac77df16eb2}, !- Handle
  ss_surf,                                !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e8c3ec6d-d394-47e8-8267-57cebbd063d3}, !- Handle
  ss_ig,                                  !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Internal Gains Radiation Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c5ab006c-a3f0-452c-a7b8-c6dcf4e5e0b9}, !- Handle
  ss_conv,                                !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Convection Heat Gain Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {83fe5923-b9a2-4bec-9b61-5b726fa633cd}, !- Handle
  ss_sol_abs,                             !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {3c016da1-8c33-4a70-803d-7fbb6c796faf}, !- Handle
  ss_sw_abs,                              !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7813ef7d-1e2c-4e1d-b09e-b24c36dd34e5}, !- Handle
  ss_back_out,                            !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {36b1ca69-d96f-42a9-b23f-ff826f8e52e5}, !- Handle
  ss_trans_in,                            !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Window Transmitted Solar Radiation Energy; !- Output Variable or Output Meter Name

OS:Output:Diagnostics,
  {50126cab-a418-4a2b-8c37-deb89cfa1f98}, !- Handle
  DisplayAdvancedReportVariables;         !- Key 1

OS:EnergyManagementSystem:Sensor,
  {097186fe-f15f-409c-ba52-aae9a660bee2}, !- Handle
  clg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a4f0bd46-8e07-4374-89eb-abc5a8cdccb8}, !- Handle
  htg_load_tot,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer;                 !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fb915fbe-d8c0-4551-8cd7-9a6a9865cf83}, !- Handle
  clg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Cooling:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2540be7d-8aeb-4345-80f3-02311b955cbc}, !- Handle
  htg_load_liv,                           !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Heating:EnergyTransfer:Zone:LIVING SPACE; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {885a7307-72c9-4fe8-808f-622682f87751}, !- Handle
  infil_program calling manager,          !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b96b5c32-21bd-4413-848e-2651a3a311fa}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {5bc31242-f187-418b-ba17-7345d148ee81}, !- Handle
  mech_vent_house_fan_latent_load_equip_act, !- Name
  {c3b4e4d9-67a2-47b5-a70e-0fd82de96402}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {c3b4e4d9-67a2-47b5-a70e-0fd82de96402}, !- Handle
  mech vent house fan latent load equip,  !- Name
  {cc4279b9-2f17-4f2e-97f4-29199d7ee6e4}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {cc4279b9-2f17-4f2e-97f4-29199d7ee6e4}, !- Handle
  mech vent house fan latent load equip,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {4a253db5-9f85-4584-a792-da87b1055a0a}, !- Handle
  mech_vent_house_fan_sensible_load_equip_act, !- Name
  {e0a73414-8c92-47fa-8875-2dfb499f2844}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {e0a73414-8c92-47fa-8875-2dfb499f2844}, !- Handle
  mech vent house fan sensible load equip, !- Name
  {0679b1d3-0b62-4a7e-9ffc-bf7e7532165e}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {0679b1d3-0b62-4a7e-9ffc-bf7e7532165e}, !- Handle
  mech vent house fan sensible load equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:AdditionalProperties,
  {2c588c9e-9066-4d56-8bad-1545541d895c}, !- Handle
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.949304397737805,                     !- Feature Value 1
  SizingInfoZoneInfiltrationACH,          !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.098075215379061706;                   !- Feature Value 2

OS:EnergyManagementSystem:Program,
  {b96b5c32-21bd-4413-848e-2651a3a311fa}, !- Handle
  infil_program,                          !- Name
  Set p_m = 0.14,                         !- Program Line 1
  Set p_s = 0.22,                         !- Program Line 2
  Set s_m = 270,                          !- Program Line 3
  Set s_s = 370,                          !- Program Line 4
  Set z_m = 9.99744,                      !- Program Line 5
  Set z_s = 2.4384,                       !- Program Line 6
  Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)), !- Program Line 7
  Set Tdiff = airflow_tin_s-airflow_tt_s, !- Program Line 8
  Set dT = @Abs Tdiff,                    !- Program Line 9
  Set c = 0.045,                          !- Program Line 10
  Set Cs = 0.0848,                        !- Program Line 11
  Set Cw = 0.1487,                        !- Program Line 12
  Set n = 0.65,                           !- Program Line 13
  Set sft = (f_t*0.7000000000000001),     !- Program Line 14
  Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2, !- Program Line 15
  Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5, !- Program Line 16
  Set Qinf = (@Max Qinf 0),               !- Program Line 17
  Set mech_vent_house_fan_sensible_load_equip_act = 0.0, !- Program Line 18
  Set mech_vent_house_fan_latent_load_equip_act = 0.0, !- Program Line 19
  Set OASupInPb = out_pb_s,               !- Program Line 20
  Set OASupInTemp = airflow_tt_s,         !- Program Line 21
  Set OASupInW = out_wt_s,                !- Program Line 22
  Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW), !- Program Line 23
  Set OASupCp = (@CpAirFnW OASupInW),     !- Program Line 24
  Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW), !- Program Line 25
  Set ZoneTemp = airflow_tin_s,           !- Program Line 26
  Set ZoneW = airflow_win_s,              !- Program Line 27
  Set ZoneCp = (@CpAirFnW ZoneW),         !- Program Line 28
  Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW), !- Program Line 29
  Set mech_vent_house_fan_cfis_act = 0.0, !- Program Line 30
  Set QWHV_cfis_oa = 0.0,                 !- Program Line 31
  Set Qrange = 0,                         !- Program Line 32
  Set Qrange = Qrange + 0.0472 * mech_vent_range_fan_0_sch_s, !- Program Line 33
  Set Qbath = 0,                          !- Program Line 34
  Set Qbath = Qbath + 0.0472 * mech_vent_bath_fan_0_sch_s, !- Program Line 35
  Set Qdryer = 0,                         !- Program Line 36
  Set Qdryer = Qdryer + 0.0472 * clothes_dryer_exhaust_0_sch_s, !- Program Line 37
  Set QWHV_sup = 0.0,                     !- Program Line 38
  Set QWHV_exh = 0.0,                     !- Program Line 39
  Set QWHV_bal_erv_hrv = 0.0519,          !- Program Line 40
  Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_bal_erv_hrv, !- Program Line 41
  Set Qsupply = QWHV_sup + QWHV_bal_erv_hrv + QWHV_cfis_oa, !- Program Line 42
  Set Qfan = (@Max Qexhaust Qsupply),     !- Program Line 43
  If Qfan > 0,                            !- Program Line 44
  Set Qavg = ((Qexhaust + Qsupply) / 2.0), !- Program Line 45
  If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1, !- Program Line 46
  Set phi = 1,                            !- Program Line 47
  Else,                                   !- Program Line 48
  Set phi = (Qinf / (Qinf + Qfan)),       !- Program Line 49
  EndIf,                                  !- Program Line 50
  Set Qinf_adj = phi * Qinf,              !- Program Line 51
  Else,                                   !- Program Line 52
  Set Qinf_adj = Qinf,                    !- Program Line 53
  EndIf,                                  !- Program Line 54
  Set infil_flow_act = Qinf_adj,          !- Program Line 55
  Set Qload = Qfan,                       !- Program Line 56
  Set Qload = Qload - 0.0,                !- Program Line 57
  Set Effectiveness_Sens = 0.0,           !- Program Line 58
  Set Effectiveness_Lat = 0.0,            !- Program Line 59
  Set Fan_MFR = Qload * OASupRho,         !- Program Line 60
  Set Effectiveness_Sens = Effectiveness_Sens + 0.0519 / Qload * 0.7346085286942471, !- Program Line 61
  Set Effectiveness_Lat = Effectiveness_Lat + 0.0519 / Qload * 0.40559391097618486, !- Program Line 62
  Set ERVCpMin = (@Min OASupCp ZoneCp),   !- Program Line 63
  Set ERVSupOutTemp = OASupInTemp + ERVCpMin/OASupCp * Effectiveness_Sens * (ZoneTemp - OASupInTemp), !- Program Line 64
  Set ERVSupOutW = OASupInW + ERVCpMin/OASupCp * Effectiveness_Lat * (ZoneW - OASupInW), !- Program Line 65
  Set ERVSupOutEnth = (@HFnTdbW ERVSupOutTemp ERVSupOutW), !- Program Line 66
  Set ERVSensHeatTrans = Fan_MFR * OASupCp * (ERVSupOutTemp - OASupInTemp), !- Program Line 67
  Set ERVTotalHeatTrans = Fan_MFR * (ERVSupOutEnth - OASupInEnth), !- Program Line 68
  Set ERVLatHeatTrans = ERVTotalHeatTrans - ERVSensHeatTrans, !- Program Line 69
  Set FanTotalToLv = Fan_MFR * (ERVSupOutEnth - ZoneAirEnth), !- Program Line 70
  Set FanSensToLv = Fan_MFR * ZoneCp * (ERVSupOutTemp - ZoneTemp), !- Program Line 71
  Set FanLatToLv = FanTotalToLv - FanSensToLv, !- Program Line 72
  Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv, !- Program Line 73
  Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {fda7e35c-c3fd-44ba-b80b-43812cd47d95}, !- Handle
  infil_flow_act,                         !- Name
  {8be6fa0b-412e-457b-90cd-56a24bb748e3}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:AdditionalProperties,
  {a7d6f309-918b-4f12-9827-5d1c4f393544}, !- Handle
  {5c328e38-08bf-41c5-80bb-9e689fc4b44a}, !- Object Name
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.40559391097618486,                    !- Feature Value 1
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.75489815188070142,                    !- Feature Value 2
  SizingInfoMechVentWholeHouseRateBalanced, !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  110,                                    !- Feature Value 3
  SizingInfoMechVentWholeHouseRateUnbalanced, !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0,                                      !- Feature Value 4
  SizingInfoMechVentWholeHouseRatePreHeated, !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentWholeHouseRatePreCooled, !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentWholeHouseRateRecirculated, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentExist,                !- Feature Name 8
  Boolean,                                !- Feature Data Type 8
  true,                                   !- Feature Value 8
  hpxml_path,                             !- Feature Name 9
  String,                                 !- Feature Data Type 9
  /home/ubuntu/UCI/Github/urbanopt-example-geojson-project/example_project_docker/run/baseline_scenario_test/14/out.xml, !- Feature Value 9
  hvac_map,                               !- Feature Name 10
  String,                                 !- Feature Data Type 10
  {"CoolingSystem"=>["central ac and furnace clg coil"&#44 "central_ac_and_furnace_supply_fan_s"&#44 "central_ac_and_furnace_clg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program"&#44 "central ac and furnace supply fan disaggregate program calling manager"&#44 "central ac and furnace supply fan clg disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]&#44 "HeatingSystem"=>["central ac and furnace htg coil"&#44 "central_ac_and_furnace_supply_fan_s_1"&#44 "central_ac_and_furnace_htg_coil_s"&#44 "central_ac_and_furnace_supply_fan_disaggregate_program_1"&#44 "central ac and furnace supply fan disaggregate program calling manager 1"&#44 "central ac and furnace supply fan htg primary disaggregate"&#44 "central ac and furnace unitary system"&#44 "central ac and furnace airloop"]}, !- Feature Value 10
  dhw_map,                                !- Feature Name 11
  String,                                 !- Feature Data Type 11
  {"WaterHeater"=>["dhw loop"&#44 "water heater"&#44 "water heater EC adjustment outvar"&#44 "Water Use Connections 1"]}; !- Feature Value 11

OS:Building,
  {5c328e38-08bf-41c5-80bb-9e689fc4b44a}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:EnergyManagementSystem:Actuator,
  {f42da4c2-a3ed-40e0-bc0c-f2b0b6f3bdda}, !- Handle
  mech_vent_house_fan_cfis_act,           !- Name
  {6c4b2a7b-d181-4c33-aa01-70cf4588f720}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {6c4b2a7b-d181-4c33-aa01-70cf4588f720}, !- Handle
  mech vent house fan cfis,               !- Name
  {d46f47d9-25c5-4136-bfb5-3a138d92398a}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d46f47d9-25c5-4136-bfb5-3a138d92398a}, !- Handle
  mech vent house fan cfis,               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f57a3fd-a7c2-4f85-85f7-80b1b14e1844}, !- Handle
  mech vent house fan,                    !- Name
  {78cc5887-3977-4233-9579-b5e2eb26dd78}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {78cc5887-3977-4233-9579-b5e2eb26dd78}, !- Handle
  mech vent house fan,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.5;                                    !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {a297db26-c68d-455d-8a64-65b35028135a}, !- Handle
  clothes_dryer_exhaust_0_sch_s,          !- Name
  clothes_dryer_exhaust,                  !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:File,
  {2ecfaafd-a23c-4a27-a072-062d25d94ab1}, !- Handle
  clothes_dryer_exhaust,                  !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {a7ade5a7-e130-481b-b644-9378e7ec86a0}, !- Handle
  mech vent bath fan 0,                   !- Name
  {94fdb470-44d9-4d3c-b658-511a5865b05f}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {827124fc-280f-49ab-bd3b-dc9d261e6356}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {94fdb470-44d9-4d3c-b658-511a5865b05f}, !- Handle
  mech vent bath fan 0,                   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {c3df6f3c-412a-4138-8090-fc784c511128}, !- Handle
  mech_vent_bath_fan_0_sch_s,             !- Name
  mech vent bath fan 0 schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {91dae2a9-f4d8-4723-b78a-a188e294cba4}, !- Handle
  mech vent bath fan 0 schedule allday1,  !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {69661b05-7220-4d4c-a490-a3d7efa9980a}, !- Handle
  mech vent bath fan 0 schedule allday ruleset1, !- Name
  {827124fc-280f-49ab-bd3b-dc9d261e6356}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91dae2a9-f4d8-4723-b78a-a188e294cba4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a82054f9-7866-4f32-902b-36d5e92b99ec}, !- Handle
  Schedule Day 12,                        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {827124fc-280f-49ab-bd3b-dc9d261e6356}, !- Handle
  mech vent bath fan 0 schedule,          !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {a82054f9-7866-4f32-902b-36d5e92b99ec}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {85debe67-10c2-46a0-97b0-6db3f4122610}, !- Handle
  mech vent range fan 0,                  !- Name
  {8514be1d-b936-465b-99fa-e757cf329113}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {aa961cd0-663d-4623-9575-8744d7ab7f55}, !- Schedule Name
  ,                                       !- Multiplier
  mech vent;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8514be1d-b936-465b-99fa-e757cf329113}, !- Handle
  mech vent range fan 0,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Sensor,
  {db7cc14d-e696-40d8-8100-a1d6c4918d51}, !- Handle
  mech_vent_range_fan_0_sch_s,            !- Name
  mech vent range fan 0 schedule,         !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {a2562bcb-35bc-4261-bd20-3317ae69ac2f}, !- Handle
  mech vent range fan 0 schedule allday1, !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5896573-155b-48c4-878c-d0489426aefd}, !- Handle
  mech vent range fan 0 schedule allday ruleset1, !- Name
  {aa961cd0-663d-4623-9575-8744d7ab7f55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2562bcb-35bc-4261-bd20-3317ae69ac2f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0576003e-24f6-414e-9fac-66163874696d}, !- Handle
  Schedule Day 11,                        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa961cd0-663d-4623-9575-8744d7ab7f55}, !- Handle
  mech vent range fan 0 schedule,         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {0576003e-24f6-414e-9fac-66163874696d}; !- Default Day Schedule Name

OS:AdditionalProperties,
  {ecb1b8f9-8f09-4a98-86ca-45e7ccf59330}, !- Handle
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1019.4853784356779;                     !- Feature Value 1

OS:SpaceInfiltration:EffectiveLeakageArea,
  {86e3d67c-cb7e-4c0b-b5c5-7504800b3e7d}, !- Handle
  infil|attic - vented,                   !- Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  9460.62624000001,                       !- Effective Air Leakage Area {cm2}
  0.000560954362298588,                   !- Stack Coefficient
  4.44647365207663e-05;                   !- Wind Coefficient

OS:AdditionalProperties,
  {fd5f8d8e-cc53-4a95-a991-ca1cb682124e}, !- Handle
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Object Name
  SizingInfoZoneInfiltrationCFM,          !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d359343-744a-4d45-9ee9-4b6023dd255a}, !- Handle
  natural_vent_program calling manager,   !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {db12e513-05fa-4aae-89f4-eefaaf860eea}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {db12e513-05fa-4aae-89f4-eefaaf860eea}, !- Handle
  natural_vent_program,                   !- Name
  Set Tin = airflow_tin_s,                !- Program Line 1
  Set Tout = airflow_tt_s,                !- Program Line 2
  Set Wout = out_wt_s,                    !- Program Line 3
  Set Pbar = out_pb_s,                    !- Program Line 4
  Set Phiout = (@RhFnTdbWPb Tout Wout Pbar), !- Program Line 5
  Set MaxHR = 0.0115,                     !- Program Line 6
  Set MaxRH = 0.7,                        !- Program Line 7
  Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- Program Line 8
  Set NVavail = natural_vent_avail_s,     !- Program Line 9
  Set ClgSsnAvail = cool_season,          !- Program Line 10
  If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0), !- Program Line 11
  Set WHF_Flow = 0,                       !- Program Line 12
  Set Adj = (Tin-Tnvsp)/(Tin-Tout),       !- Program Line 13
  Set Adj = (@Min Adj 1),                 !- Program Line 14
  Set Adj = (@Max Adj 0),                 !- Program Line 15
  If (WHF_Flow > 0),                      !- Program Line 16
  Set natural_vent_flow_act = 0,          !- Program Line 17
  Set whole_house_fan_flow_act = WHF_Flow*Adj, !- Program Line 18
  Set whole_house_fan_mix_act = WHF_Flow*Adj, !- Program Line 19
  Set WHF_W = 0,                          !- Program Line 20
  Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 21
  ElseIf (NVavail > 0),                   !- Program Line 22
  Set NVArea = 12660.640485120002,        !- Program Line 23
  Set Cs = 8.963020389461627e-05,         !- Program Line 24
  Set Cw = 6.158219665777789e-05,         !- Program Line 25
  Set Tdiff = Tin-Tout,                   !- Program Line 26
  Set dT = (@Abs Tdiff),                  !- Program Line 27
  Set Vwind = site_vw_s,                  !- Program Line 28
  Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000), !- Program Line 29
  Set MaxNV = 3.844798503936001,          !- Program Line 30
  Set natural_vent_flow_act = (@Min SGNV MaxNV), !- Program Line 31
  Set whole_house_fan_flow_act = 0,       !- Program Line 32
  Set whole_house_fan_mix_act = 0,        !- Program Line 33
  Set whole_house_fan_act = 0,            !- Program Line 34
  EndIf,                                  !- Program Line 35
  Else,                                   !- Program Line 36
  Set natural_vent_flow_act = 0,          !- Program Line 37
  Set whole_house_fan_flow_act = 0,       !- Program Line 38
  Set whole_house_fan_mix_act = 0,        !- Program Line 39
  Set whole_house_fan_act = 0,            !- Program Line 40
  EndIf;                                  !- Program Line 41

OS:EnergyManagementSystem:Actuator,
  {957dd51d-48cb-4ba6-812a-16a6a39eddbc}, !- Handle
  whole_house_fan_mix_act,                !- Name
  {ce980fb9-58db-4282-ab3f-318cc30f8ffa}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {ce980fb9-58db-4282-ab3f-318cc30f8ffa}, !- Handle
  whole house fan mix,                    !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}, !- Zone Name
  {621fcb41-9502-4490-94c1-d903246ca325}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:Actuator,
  {d165514d-1088-43d1-8bc5-f498bf32ca96}, !- Handle
  whole_house_fan_act,                    !- Name
  {ca964cb4-001a-4f87-8b68-18c9b8065878}, !- Actuated Component Name
  ElectricEquipment,                      !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

OS:ElectricEquipment,
  {ca964cb4-001a-4f87-8b68-18c9b8065878}, !- Handle
  whole house fan,                        !- Name
  {e8acaa7e-d080-476d-8ced-0de7af1e4a35}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  whole house fan;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e8acaa7e-d080-476d-8ced-0de7af1e4a35}, !- Handle
  whole house fan,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:EnergyManagementSystem:Actuator,
  {b7ba22f9-2e63-4ab8-8d16-2484177eaeb2}, !- Handle
  whole_house_fan_flow_act,               !- Name
  {55b14aa3-9f5f-4b71-95a9-f64a45d484cd}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {55b14aa3-9f5f-4b71-95a9-f64a45d484cd}, !- Handle
  whole house fan flow,                   !- Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Actuator,
  {86c68bf4-baaf-4c6a-8f25-3ae1fa7024ad}, !- Handle
  natural_vent_flow_act,                  !- Name
  {357bfb0a-dec1-4fe7-9f0a-7351b7e54549}, !- Actuated Component Name
  Zone Infiltration,                      !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:SpaceInfiltration:DesignFlowRate,
  {357bfb0a-dec1-4fe7-9f0a-7351b7e54549}, !- Handle
  natural vent flow,                      !- Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:EnergyManagementSystem:Sensor,
  {606525d6-64bc-4422-8b30-b594c5dc249a}, !- Handle
  clg_sp_s,                               !- Name
  cooling setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {4e10cb79-8be6-4f97-b4ec-211d3b9159ba}, !- Handle
  htg_sp_s,                               !- Name
  heating setpoint,                       !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {df18ded0-3e85-40bf-8163-df95f627ba7d}, !- Handle
  natural_vent_avail_s,                   !- Name
  natural vent avail schedule,            !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {433f6265-b1c1-48cf-9f51-c67f921469a3}, !- Handle
  natural vent avail schedule day,        !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b25d53e-47a8-4e71-93da-8ec5041c6b07}, !- Handle
  natural vent avail schedule rule,       !- Name
  {0627d305-8a2f-45d7-a9be-0a69a3307202}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {433f6265-b1c1-48cf-9f51-c67f921469a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3cbb14b-61ff-4fb2-97b3-607d0295d379}, !- Handle
  Schedule Day 10,                        !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {4e2447d2-466d-407f-8447-8d32914c7ea7}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program calling manager, !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {d1bf2bef-2f59-487f-bdd3-2deaa7558d88}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {d1bf2bef-2f59-487f-bdd3-2deaa7558d88}, !- Handle
  central_ac_and_furnace_airloop_0_duct_program, !- Name
  Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s, !- Program Line 1
  Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF_s, !- Program Line 2
  Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s, !- Program Line 3
  Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s, !- Program Line 4
  Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s, !- Program Line 5
  Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s, !- Program Line 6
  Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s, !- Program Line 7
  Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s, !- Program Line 8
  Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s, !- Program Line 9
  Run central_ac_and_furnace_airloop_0_duct_subroutine, !- Program Line 10
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToLv, !- Program Line 11
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToLv, !- Program Line 12
  Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv, !- Program Line 13
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP, !- Program Line 14
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP, !- Program Line 15
  Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP, !- Program Line 16
  Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ, !- Program Line 17
  Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ, !- Program Line 18
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ, !- Program Line 19
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ, !- Program Line 20
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToLv_mix_act = central_ac_and_furnace_airloop_0_ZoneMixDZToLv, !- Program Line 21
  Set central_ac_and_furnace_airloop_0_ZoneMixLvToDZ_mix_act = central_ac_and_furnace_airloop_0_ZoneMixLvToDZ; !- Program Line 22

OS:EnergyManagementSystem:Subroutine,
  {1bdb7553-51b9-46e6-9c23-58d89f9c4cc6}, !- Handle
  central_ac_and_furnace_airloop_0_duct_subroutine, !- Name
  Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR, !- Program Line 1
  If AH_MFR>0,                            !- Program Line 2
  Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout, !- Program Line 3
  Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout, !- Program Line 4
  Set RA_T = central_ac_and_furnace_airloop_RA_T, !- Program Line 5
  Set RA_W = central_ac_and_furnace_airloop_Ra_W, !- Program Line 6
  Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF, !- Program Line 7
  Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T, !- Program Line 8
  Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W, !- Program Line 9
  Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR, !- Program Line 10
  Set h_SA = (@HFnTdbW AH_Tout AH_Wout),  !- Program Line 11
  Set h_RA = (@HFnTdbW RA_T RA_W),        !- Program Line 12
  Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout), !- Program Line 13
  Set h_DZ = (@HFnTdbW DZ_T DZ_W),        !- Program Line 14
  Set air_cp = 1006.0,                    !- Program Line 15
  Set f_sup = 0.035396 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135), !- Program Line 16
  Set f_ret = 0.011799 / (central_ac_and_furnace_airloop_max_sup_fan_mfr * 1.0135), !- Program Line 17
  Set sup_lk_mfr = f_sup * AH_MFR,        !- Program Line 18
  Set ret_lk_mfr = f_ret * AH_MFR,        !- Program Line 19
  Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA), !- Program Line 20
  Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout), !- Program Line 21
  Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv, !- Program Line 22
  Set supply_ua = 64.566,                 !- Program Line 23
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua), !- Program Line 24
  Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)), !- Program Line 25
  Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout), !- Program Line 26
  Set SupCondToDZ = 0-SupCondToLv,        !- Program Line 27
  Set return_ua = 10.49,                  !- Program Line 28
  Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua), !- Program Line 29
  Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)), !- Program Line 30
  Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T), !- Program Line 31
  Set RetCondToDZ = 0-RetCondToRP,        !- Program Line 32
  Set RetLatLkToRP = 0,                   !- Program Line 33
  Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T), !- Program Line 34
  Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ), !- Program Line 35
  Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W), !- Program Line 36
  Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ, !- Program Line 37
  Set f_imbalance = f_sup-f_ret,          !- Program Line 38
  Set oa_vfr = 0.0 * f_imbalance * AH_VFR, !- Program Line 39
  Set sup_lk_vfr = f_sup * AH_VFR,        !- Program Line 40
  Set ret_lk_vfr = f_ret * AH_VFR,        !- Program Line 41
  If f_sup > f_ret,                       !- Program Line 42
  Set ZoneMixLvToDZ = 0,                  !- Program Line 43
  Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr, !- Program Line 44
  Else,                                   !- Program Line 45
  Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr, !- Program Line 46
  Set ZoneMixDZToLv = 0,                  !- Program Line 47
  EndIf,                                  !- Program Line 48
  Else,                                   !- Program Line 49
  Set SupLatLkToLv = 0,                   !- Program Line 50
  Set SupSensLkToLv = 0,                  !- Program Line 51
  Set SupCondToLv = 0,                    !- Program Line 52
  Set RetCondToRP = 0,                    !- Program Line 53
  Set RetLatLkToRP = 0,                   !- Program Line 54
  Set RetSensLkToRP = 0,                  !- Program Line 55
  Set RetCondToDZ = 0,                    !- Program Line 56
  Set SupCondToDZ = 0,                    !- Program Line 57
  Set SupLatLkToDZ = 0,                   !- Program Line 58
  Set SupSensLkToDZ = 0,                  !- Program Line 59
  Set ZoneMixLvToDZ = 0,                  !- Program Line 60
  Set ZoneMixDZToLv = 0,                  !- Program Line 61
  EndIf,                                  !- Program Line 62
  Set central_ac_and_furnace_airloop_0_SupLatLkToLv = SupLatLkToLv, !- Program Line 63
  Set central_ac_and_furnace_airloop_0_SupSensLkToLv = SupSensLkToLv, !- Program Line 64
  Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToLv, !- Program Line 65
  Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP, !- Program Line 66
  Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP, !- Program Line 67
  Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP, !- Program Line 68
  Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ, !- Program Line 69
  Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ, !- Program Line 70
  Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ, !- Program Line 71
  Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ, !- Program Line 72
  Set central_ac_and_furnace_airloop_0_ZoneMixLvToDZ = ZoneMixLvToDZ, !- Program Line 73
  Set central_ac_and_furnace_airloop_0_ZoneMixDZToLv = ZoneMixDZToLv; !- Program Line 74

OS:EnergyManagementSystem:Actuator,
  {49c00b13-a6cc-4419-9024-98921ae550da}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixLvToDZ_mix_act, !- Name
  {edf18603-31a0-4af8-892e-869d69bd3201}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ZoneMixing,
  {edf18603-31a0-4af8-892e-869d69bd3201}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixLvToDZ mix, !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Zone Name
  {621fcb41-9502-4490-94c1-d903246ca325}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {d84c7edf-b807-4c55-8549-adf9e0c29c97}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixLvToDZ; !- Name

OS:EnergyManagementSystem:Actuator,
  {bcc2d4b8-4466-4ba4-81a7-c0bf352b3109}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToLv_mix_act, !- Name
  {868a48db-23fc-463c-9f8f-27ece694b766}, !- Actuated Component Name
  ZoneMixing,                             !- Actuated Component Type
  Air Exchange Flow Rate;                 !- Actuated Component Control Type

OS:ScheduleTypeLimits,
  {a0a993a8-206d-4f69-900b-813a37053f31}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Constant,
  {621fcb41-9502-4490-94c1-d903246ca325}, !- Handle
  Always On Continuous,                   !- Name
  {a0a993a8-206d-4f69-900b-813a37053f31}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ZoneMixing,
  {868a48db-23fc-463c-9f8f-27ece694b766}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToLv mix, !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Zone Name
  {621fcb41-9502-4490-94c1-d903246ca325}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Source Zone Name
  ,                                       !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:EnergyManagementSystem:GlobalVariable,
  {726c237d-6953-439a-accf-9c1c0c2f0b90}, !- Handle
  central_ac_and_furnace_airloop_0_ZoneMixDZToLv; !- Name

OS:AdditionalProperties,
  {c6d8a3da-033c-4910-b397-dee8672d0208}, !- Handle
  {307fa3c0-4b58-4e33-b56f-51db02b1a45b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {b19c0ced-46fd-4674-9dfa-8f86930f13de}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act, !- Name
  {307fa3c0-4b58-4e33-b56f-51db02b1a45b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {307fa3c0-4b58-4e33-b56f-51db02b1a45b}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  {ffc094ca-f794-44eb-b112-c284a9739ae0}, !- Other Equipment Definition Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {ffc094ca-f794-44eb-b112-c284a9739ae0}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {39c6ad6c-7537-4be1-92e3-44af64833a88}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToDZ; !- Name

OS:AdditionalProperties,
  {27e38f85-7220-4cdb-b2f1-bd3e71233fcd}, !- Handle
  {c3893021-404c-411c-a838-197dda3d904f}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {4d968365-25b1-469e-8d6e-ddf1c89f1d9e}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act, !- Name
  {c3893021-404c-411c-a838-197dda3d904f}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {c3893021-404c-411c-a838-197dda3d904f}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  {817540d7-299a-48d2-9e42-e1c08ad93ae9}, !- Other Equipment Definition Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {817540d7-299a-48d2-9e42-e1c08ad93ae9}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {3892d84e-78a0-4efd-a923-28c004423b42}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToDZ; !- Name

OS:AdditionalProperties,
  {3bf1b6ba-4317-4681-9cf3-2b588472b5b6}, !- Handle
  {10d52e28-858e-4c02-9c98-7c607d59a560}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {dc871435-dbed-45a8-9b33-89569279f53d}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act, !- Name
  {10d52e28-858e-4c02-9c98-7c607d59a560}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {10d52e28-858e-4c02-9c98-7c607d59a560}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  {488dd265-d142-4c77-977a-118fa51c3717}, !- Other Equipment Definition Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {488dd265-d142-4c77-977a-118fa51c3717}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {5f56d2ca-724f-4c95-a243-8576974eb8c7}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToDZ; !- Name

OS:AdditionalProperties,
  {010e0df5-9103-4ba3-a85c-c3623f0e74b4}, !- Handle
  {ab24c19d-94a3-4d7e-b519-7e3c4427723c}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  false;                                  !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {3ab7453c-a4f4-4cfd-8f1e-4b70c973805d}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act, !- Name
  {ab24c19d-94a3-4d7e-b519-7e3c4427723c}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {ab24c19d-94a3-4d7e-b519-7e3c4427723c}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  {4ba8d243-cf6c-460c-964e-381e8a784a95}, !- Other Equipment Definition Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {4ba8d243-cf6c-460c-964e-381e8a784a95}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {288520cd-76ca-438e-b228-4ad94da4c058}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToDZ; !- Name

OS:AdditionalProperties,
  {d0e506db-1b53-4ccc-b629-8f92e2f0304c}, !- Handle
  {edc27407-f75f-4afd-b3c0-d1f194d953b0}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {3ee48929-4f50-4d3d-937b-7336010906f9}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act, !- Name
  {edc27407-f75f-4afd-b3c0-d1f194d953b0}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {edc27407-f75f-4afd-b3c0-d1f194d953b0}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  {daeff9aa-24ed-4473-b292-86246e7e0c5e}, !- Other Equipment Definition Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {daeff9aa-24ed-4473-b292-86246e7e0c5e}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {6098a865-9af9-4a3d-a133-29a267ec9f1d}, !- Handle
  central_ac_and_furnace_airloop_0_RetLatLkToRP; !- Name

OS:AdditionalProperties,
  {66fa8c8d-be64-401c-9852-68e805456e63}, !- Handle
  {1e4aacec-5013-49f1-8c8c-ad0da260f50b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {67d77711-dc28-4d02-b44a-4ea329b81363}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act, !- Name
  {1e4aacec-5013-49f1-8c8c-ad0da260f50b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {1e4aacec-5013-49f1-8c8c-ad0da260f50b}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  {9c5db13f-1a32-45bc-9df4-29258ba6ee24}, !- Other Equipment Definition Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {9c5db13f-1a32-45bc-9df4-29258ba6ee24}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {f4fe60f9-b63e-4c4f-a552-955f1a882b09}, !- Handle
  central_ac_and_furnace_airloop_0_RetSensLkToRP; !- Name

OS:AdditionalProperties,
  {870a3bcd-0528-4fa9-90bc-282109670ff7}, !- Handle
  {623ac25d-64ae-4c8c-827f-f6a8cd2757c2}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {f90a42bb-a515-4a1f-a6ce-b1fabd09d549}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP_equip_act, !- Name
  {623ac25d-64ae-4c8c-827f-f6a8cd2757c2}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {623ac25d-64ae-4c8c-827f-f6a8cd2757c2}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  {d926cdf4-3eb0-4680-8c6c-4df88c0bb35e}, !- Other Equipment Definition Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {d926cdf4-3eb0-4680-8c6c-4df88c0bb35e}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {9abad68c-0e0b-4988-9c37-ec564501182b}, !- Handle
  central_ac_and_furnace_airloop_0_RetCondToRP; !- Name

OS:AdditionalProperties,
  {f9fbc0d3-d8dd-41c2-b497-c3dc2ea807ea}, !- Handle
  {bc8780af-cf8e-4bfd-8e3b-b1ee1036348a}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {188ac231-c14d-48b7-a01c-183755a69ffb}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv_equip_act, !- Name
  {bc8780af-cf8e-4bfd-8e3b-b1ee1036348a}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {bc8780af-cf8e-4bfd-8e3b-b1ee1036348a}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  {7f2a90fb-851b-415b-b7ec-db33383817ad}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7f2a90fb-851b-415b-b7ec-db33383817ad}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {246776fd-badc-4cdc-9709-82fa8e04e0ef}, !- Handle
  central_ac_and_furnace_airloop_0_SupCondToLv; !- Name

OS:AdditionalProperties,
  {b0400d89-1857-4cc9-9ca3-4f751b4fff49}, !- Handle
  {e1a78858-ecc9-412c-89de-19eb0e96549b}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:EnergyManagementSystem:Actuator,
  {5ce3d495-c275-46de-8484-c1ffe76b4ec0}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act, !- Name
  {e1a78858-ecc9-412c-89de-19eb0e96549b}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:OtherEquipment,
  {e1a78858-ecc9-412c-89de-19eb0e96549b}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  {67fc3656-6882-4c0a-bb59-88cc27af590c}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {67fc3656-6882-4c0a-bb59-88cc27af590c}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {09b00ab2-7756-49e5-8135-7150a1ebd37f}, !- Handle
  central_ac_and_furnace_airloop_0_SupLatLkToLv; !- Name

OS:AdditionalProperties,
  {dc90bad0-5e2b-41b9-916a-9452d83ee7f0}, !- Handle
  {371535f3-5ceb-48e1-88cc-8f1bd7dbbd23}, !- Object Name
  IsDuctLoadForReport,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true;                                   !- Feature Value 1

OS:OtherEquipment,
  {371535f3-5ceb-48e1-88cc-8f1bd7dbbd23}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  {3d4d6536-ee0e-4a0b-96f6-2b6c07e8e0e5}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {3d4d6536-ee0e-4a0b-96f6-2b6c07e8e0e5}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv equip, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:EnergyManagementSystem:GlobalVariable,
  {1f2031de-010a-4f80-b98a-50c7e6a0d084}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv; !- Name

OS:EnergyManagementSystem:Sensor,
  {f6047921-b512-4f40-a386-c771eb86df71}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W_s, !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Humidity Ratio;           !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {86191b58-96cf-4ac2-a77a-99430b3e5de9}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_W;  !- Name

OS:EnergyManagementSystem:Sensor,
  {ff804a77-9005-40be-9271-547c2aebed79}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T_s, !- Name
  crawlspace - unvented,                  !- Output Variable or Output Meter Index Key Name
  Zone Air Temperature;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {ef4d7011-c63b-4e11-96f8-6c4e839639c8}, !- Handle
  central_ac_and_furnace_airloop_0_DZ_T;  !- Name

OS:EnergyManagementSystem:Sensor,
  {c52ebb53-180e-4e1d-872b-09e962c68e89}, !- Handle
  central_ac_and_furnace_airloop_Ra_W_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {eb2360ee-f8e6-4e25-b459-0f30f2e9924d}, !- Handle
  central_ac_and_furnace_airloop_Ra_W;    !- Name

OS:EnergyManagementSystem:Sensor,
  {257e51b6-04c1-4b3f-95a5-c9ca392edc23}, !- Handle
  central_ac_and_furnace_airloop_RA_T_s,  !- Name
  Node 9,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {3591ab31-0c75-4775-8290-1b0cd163436d}, !- Handle
  central_ac_and_furnace_airloop_RA_T;    !- Name

OS:EnergyManagementSystem:Sensor,
  {f5b662e0-acec-4e0a-9e97-1dac11a9b542}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Humidity Ratio;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {f5c86399-1b0c-4029-bda0-3d995ab27793}, !- Handle
  central_ac_and_furnace_airloop_AH_Wout; !- Name

OS:EnergyManagementSystem:Sensor,
  {432d6d33-343c-47e5-8200-c93ea546ff30}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Temperature;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e41cd36d-ca63-456d-a7a3-8928959e0088}, !- Handle
  central_ac_and_furnace_airloop_AH_Tout; !- Name

OS:EnergyManagementSystem:Sensor,
  {4ca8afbd-33c4-4b36-9526-1964f6fe0b57}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Current Density Volume Flow Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {4e23831f-64a7-427e-9b63-41d3fa175cb4}, !- Handle
  central_ac_and_furnace_airloop_AH_VFR;  !- Name

OS:EnergyManagementSystem:Sensor,
  {5128bf53-11f4-4f35-a8e9-861d61305b22}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR_s, !- Name
  Node 6,                                 !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {53468325-3ef7-4603-9f0d-84deef4bc9e6}, !- Handle
  central_ac_and_furnace_airloop_AH_MFR;  !- Name

OS:Connection,
  {e720591e-91b4-4c58-85c1-04b3973c9afe}, !- Handle
  {dec3482e-01c6-406b-a1d4-37c8634cfdff}, !- Name
  {99878d32-ddfe-4b98-aa20-82ccaf9e985b}, !- Source Object
  3,                                      !- Outlet Port
  {69d12171-1d94-4da3-bd6e-35016df60e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e57908a1-aa4b-4b80-9df7-99a5d1ca59ad}, !- Handle
  {05b4a499-5070-4141-8a47-2617ec5ef333}, !- Name
  {cbe9eac2-d008-4104-88bd-0abdefc0aa3f}, !- Source Object
  3,                                      !- Outlet Port
  {99878d32-ddfe-4b98-aa20-82ccaf9e985b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783c5680-da1d-48a9-a2c8-e8562f9fe607}, !- Handle
  {0978eb20-4680-4f13-b396-9642dfe04a0e}, !- Name
  {eecef197-fdcb-4a16-86a7-47beaa23acfe}, !- Source Object
  3,                                      !- Outlet Port
  {cbe9eac2-d008-4104-88bd-0abdefc0aa3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {99878d32-ddfe-4b98-aa20-82ccaf9e985b}, !- Handle
  Node 27,                                !- Name
  {e57908a1-aa4b-4b80-9df7-99a5d1ca59ad}, !- Inlet Port
  {e720591e-91b4-4c58-85c1-04b3973c9afe}; !- Outlet Port

OS:AirLoopHVAC:ReturnPlenum,
  {cbe9eac2-d008-4104-88bd-0abdefc0aa3f}, !- Handle
  Air Loop HVAC Return Plenum 1,          !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}, !- ThermalZone
  {e57908a1-aa4b-4b80-9df7-99a5d1ca59ad}, !- Outlet Node
  ,                                       !- Induced Air Outlet Port List
  {783c5680-da1d-48a9-a2c8-e8562f9fe607}; !- Inlet Node 1

OS:SurfaceProperty:ConvectionCoefficients,
  {2076b758-1f95-4552-b532-7a237a945df1}, !- Handle
  {236df11e-23b6-481c-8e4c-4d54be6c6d43}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {ee1604ac-be7c-40e3-857b-4b9736358ba1}, !- Handle
  {6c1688c2-7130-44de-9735-58e7caab7590}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {1ffbd66a-a949-4832-abc3-914af056f0ca}, !- Handle
  {12b8c45e-4a97-46da-acd7-fd57ff5271b3}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {69656325-a5cf-4589-9555-77d687e45a94}, !- Handle
  {91687e2f-c9df-4125-911d-fee6602fcb2b}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {5268d24c-0ea6-4531-88ea-a769767652bc}, !- Handle
  {7c4a2fe3-7666-4c30-86d8-5b7082c34f83}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:SurfaceProperty:ConvectionCoefficients,
  {6d21b1eb-c46e-47f1-9626-76653403e843}, !- Handle
  {502ee1ba-b70c-4425-acf5-ad0d4408f0f2}, !- Surface Name
  Inside,                                 !- Convection Coefficient 1 Location
  Value,                                  !- Convection Coefficient 1 Type
  30;                                     !- Convection Coefficient 1 {W/m2-K}

OS:Surface,
  {236df11e-23b6-481c-8e4c-4d54be6c6d43}, !- Handle
  Surface_18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1688c2-7130-44de-9735-58e7caab7590}, !- Handle
  Surface_17,                             !- Name
  Wall,                                   !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b8c45e-4a97-46da-acd7-fd57ff5271b3}, !- Handle
  Surface_16,                             !- Name
  Wall,                                   !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 0, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91687e2f-c9df-4125-911d-fee6602fcb2b}, !- Handle
  Surface_15,                             !- Name
  Wall,                                   !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c4a2fe3-7666-4c30-86d8-5b7082c34f83}, !- Handle
  Surface_14,                             !- Name
  Wall,                                   !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502ee1ba-b70c-4425-acf5-ad0d4408f0f2}, !- Handle
  Surface_7,                              !- Name
  Floor,                                  !- Surface Type
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Construction Name
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 0,                                !- X,Y,Z Vertex 2 {m}
  1, 1, 0,                                !- X,Y,Z Vertex 3 {m}
  1, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a6549100-5ed2-48d9-976e-52ae683ef0d3}, !- Handle
  central ac and furnace airloop ret air space, !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {71267e58-3a50-4ae3-be8b-c49c742df174}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}; !- Thermal Zone

OS:Sizing:Zone,
  {7d9ebf46-9e37-4a29-8e97-9895a6e193c6}, !- Handle
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:PortList,
  {31a499f5-bbc5-47e9-88bf-139e9ca9a7d2}, !- Handle
  {52599697-653a-4a8b-943f-85b7d45bc726}, !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}; !- HVAC Component

OS:PortList,
  {83c8eca5-b4e4-4cea-872b-075c24d8c23c}, !- Handle
  {f06279cf-04cc-47bf-9a44-bebdf2cdc913}, !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}; !- HVAC Component

OS:Connection,
  {336fcd84-b188-46b8-a675-6a6980dde49f}, !- Handle
  {9910bf8b-2a3b-45f0-893f-47a1029461ba}, !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}, !- Source Object
  11,                                     !- Outlet Port
  {10ea3956-bf40-4386-8d12-cb11f0f16dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10ea3956-bf40-4386-8d12-cb11f0f16dda}, !- Handle
  Node 25,                                !- Name
  {336fcd84-b188-46b8-a675-6a6980dde49f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}, !- Handle
  central ac and furnace airloop ret air zone, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  1,                                      !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70b05e5-90cf-4482-b859-4f7ed7621815}, !- Zone Air Inlet Port List
  {83c8eca5-b4e4-4cea-872b-075c24d8c23c}, !- Zone Air Exhaust Port List
  {336fcd84-b188-46b8-a675-6a6980dde49f}, !- Zone Air Node Name
  {31a499f5-bbc5-47e9-88bf-139e9ca9a7d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {863665e0-c967-4356-a451-a567525d8c2d}, !- Handle
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Object Name
  SizingInfoDuctExist,                    !- Feature Name 1
  Boolean,                                !- Feature Data Type 1
  true,                                   !- Feature Value 1
  SizingInfoDuctSides,                    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  supply&#44return,                       !- Feature Value 2
  SizingInfoDuctLocations,                !- Feature Name 3
  String,                                 !- Feature Data Type 3
  crawlspace - unvented&#44crawlspace - unvented, !- Feature Value 3
  SizingInfoDuctLeakageFracs,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  0.0&#440.0,                             !- Feature Value 4
  SizingInfoDuctLeakageCFM25s,            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  75.0&#4425.0,                           !- Feature Value 5
  SizingInfoDuctAreas,                    !- Feature Name 6
  String,                                 !- Feature Data Type 6
  824.85&#44152.75,                       !- Feature Value 6
  SizingInfoDuctRvalues,                  !- Feature Name 7
  String,                                 !- Feature Data Type 7
  6.738999999999999&#447.6812000000000005; !- Feature Value 7

OS:EnergyManagementSystem:Sensor,
  {e8201293-fc62-45a4-bdf7-786cb65a7bcf}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF_s, !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Runtime Fraction;                   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {7e2ae6cd-fb66-438b-8aaf-3bfe19e84a77}, !- Handle
  central_ac_and_furnace_airloop_max_sup_fan_mfr, !- Name
  central ac and furnace supply fan,      !- Internal Data Index Key Name
  Fan Maximum Mass Flow Rate;             !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {86545fa2-205d-4ce3-9885-42e8d5a00df6}, !- Handle
  central_ac_and_furnace_airloop_Fan_RTF; !- Name

OS:Construction,
  {1ba6cd81-0753-4818-9792-10bc91c1419d}, !- Handle
  AdiabaticConst,                         !- Name
  ,                                       !- Surface Rendering Name
  {ec5a25de-b61c-41e2-82be-b2d471444927}; !- Layer 1

OS:Material:NoMass,
  {ec5a25de-b61c-41e2-82be-b2d471444927}, !- Handle
  Adiabatic,                              !- Name
  Rough,                                  !- Roughness
  176.1;                                  !- Thermal Resistance {m2-K/W}

OS:EnergyManagementSystem:Sensor,
  {49e1ef0d-2bbb-4251-9c1f-633992fe2c51}, !- Handle
  airflow_tt_s,                           !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {95b6abd7-766d-417a-8a78-d6778a1e3d48}, !- Handle
  airflow_tin_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Mean Air Temperature;              !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a709c3f8-24bd-428f-892c-71a4ae74234d}, !- Handle
  site_vw_s,                              !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Wind Speed;                        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {7050b96d-1ad4-4c70-9089-fecf56b200d6}, !- Handle
  airflow_win_s,                          !- Name
  living space,                           !- Output Variable or Output Meter Index Key Name
  Zone Air Humidity Ratio;                !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a6dc05f4-b2fa-48bc-bf80-434743b17c1a}, !- Handle
  out_wt_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Humidity Ratio;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {d2aab529-4f2d-401e-bc1f-22ffa4bf3144}, !- Handle
  out_pb_s,                               !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Barometric Pressure;   !- Output Variable or Output Meter Name

OS:Exterior:Lights,
  {26bce513-55d2-4e6d-9641-8b11509c9600}, !- Handle
  exterior lighting,                      !- Name
  {12dfba1c-de21-4127-b25f-ab086a70a685}, !- Exterior Lights Definition Name
  {076d711a-498c-45b0-9731-e143ea07d9a6}, !- Schedule Name
  ,                                       !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {12dfba1c-de21-4127-b25f-ab086a70a685}, !- Handle
  exterior lighting,                      !- Name
  25.7513463445743;                       !- Design Level {W}

OS:Schedule:File,
  {076d711a-498c-45b0-9731-e143ea07d9a6}, !- Handle
  lighting_exterior,                      !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  3,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Lights,
  {50d4111d-42fc-49c0-86d5-3bf074116531}, !- Handle
  interior lighting,                      !- Name
  {fee3f843-947c-4f97-9fdf-a8144b0dbc56}, !- Lights Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {fb116b66-3808-4e37-b64e-5bafac59bfff}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  interior lighting;                      !- End-Use Subcategory

OS:Lights:Definition,
  {fee3f843-947c-4f97-9fdf-a8144b0dbc56}, !- Handle
  interior lighting,                      !- Name
  LightingLevel,                          !- Design Level Calculation Method
  714.085674605915,                       !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Schedule:File,
  {fb116b66-3808-4e37-b64e-5bafac59bfff}, !- Handle
  lighting_interior,                      !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  2,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Day,
  {72b52508-e9fd-4381-b501-b7d24f33d4ae}, !- Handle
  exterior lighting schedule weekend12,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {7a1e36e7-7b5b-4b79-8478-3a4daa8b7c72}, !- Handle
  exterior lighting schedule weekend ruleset12, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72b52508-e9fd-4381-b501-b7d24f33d4ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {788c5269-50d5-4822-b3cd-92346d6fde49}, !- Handle
  exterior lighting schedule weekday12,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {c304823e-b589-4445-b386-5e560833ca0d}, !- Handle
  exterior lighting schedule weekday ruleset12, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {788c5269-50d5-4822-b3cd-92346d6fde49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95dbb171-2a41-448f-bbd5-9bd12f3e2a72}, !- Handle
  exterior lighting schedule weekend11,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.336515513126492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.343993635640414,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.336515513126492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.32903739061257,                       !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.306603023070804,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269212410501193,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224343675417661,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179474940334129,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119649960222753,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0822593476531424,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0897374701670644,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142084327764519,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284168655529037,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.358949880668258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.448687350835322,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.620684168655529,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73285600636436,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.635640413683373,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4412092283214;                        !- Value Until Time 21

OS:Schedule:Rule,
  {456aca2b-52c9-4d92-a38e-c1eee080c702}, !- Handle
  exterior lighting schedule weekend ruleset11, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95dbb171-2a41-448f-bbd5-9bd12f3e2a72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {89c49a69-ae71-4e5c-910c-9229019ea186}, !- Handle
  exterior lighting schedule weekday11,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.343993635640414,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.276690533015115,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.261734287987271,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254256165473349,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.246778042959427,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209387430389817,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164518695306285,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112171837708831,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0897374701670644,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0822593476531424,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0897374701670644,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142084327764519,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.276690533015115,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36642800318218,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.486077963404932,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.680509148766905,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.785202863961814,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.680509148766905,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.471121718377088;                      !- Value Until Time 19

OS:Schedule:Day,
  {0ec1ad65-bcdc-403a-bc81-2f2ef5ec359f}, !- Handle
  exterior lighting schedule weekend10,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337538356631435,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.345039209001023,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337538356631435,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.330037504261848,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307534947153086,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270030685305148,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225025571087624,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180020456870099,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120013637913399,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.082509376065462,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900102284350494,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142516195022162,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285032390044323,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.360040913740198,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.450051142175247,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.622570746675759,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.73508353221957,                       !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.637572451414934,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.44255028980566;                       !- Value Until Time 21

OS:Schedule:Rule,
  {42f7d36c-5a12-4c59-b57a-ea328e05da64}, !- Handle
  exterior lighting schedule weekend ruleset10, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0ec1ad65-bcdc-403a-bc81-2f2ef5ec359f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {704afd75-b54f-4717-b0a0-6f23e3795391}, !- Handle
  exterior lighting schedule weekday10,   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.345039209001023,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277531537674736,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262529832935561,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255028980565973,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247528128196386,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.210023866348449,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165018752130924,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112512785543812,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0900102284350494,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.082509376065462,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0900102284350494,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142516195022162,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277531537674736,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367541766109785,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.487555404023184,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.682577565632458,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.787589498806682,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.682577565632458,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47255369928401;                       !- Value Until Time 19

OS:Schedule:Rule,
  {299924b6-7920-45e5-aab9-e8f2f35576b8}, !- Handle
  exterior lighting schedule weekday ruleset10, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {704afd75-b54f-4717-b0a0-6f23e3795391}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fdb977b-916c-457c-a933-787e508239af}, !- Handle
  exterior lighting schedule weekend9,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {d3b8d793-52ae-4149-9c31-54f465b94f5c}, !- Handle
  exterior lighting schedule weekend ruleset9, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3fdb977b-916c-457c-a933-787e508239af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1623dd4a-5f43-4b01-8270-8e7d197538b8}, !- Handle
  exterior lighting schedule weekday9,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {475f9206-f4c0-45ea-8ce6-fab258e38518}, !- Handle
  exterior lighting schedule weekday ruleset9, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {1623dd4a-5f43-4b01-8270-8e7d197538b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:EnergyManagementSystem:Sensor,
  {bfccf217-26af-4680-b639-0ea0e6c49a06}, !- Handle
  ss_trans_out,                           !- Name
  Surface_2_-_Window_1_left,              !- Output Variable or Output Meter Index Key Name
  Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate; !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {5fe44f61-3d35-4f4f-b022-3cb7be099a4c}, !- Handle
  exterior lighting schedule weekend7,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.279918172519604,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.286138576353373,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.279918172519604,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.273697768685836,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.255036557184529,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.223934538015684,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18661211501307,                       !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.149289692010456,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0995264613403038,                     !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0684244421714589,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0746448460052279,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.118187672841611,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.236375345683222,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.298579384020911,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.373224230026139,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.516293518202826,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.609599575709361,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.528734325870364,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.36700382619237;                       !- Value Until Time 21

OS:Schedule:Rule,
  {9a39b730-36ae-40b5-9c33-adf200b85d3b}, !- Handle
  exterior lighting schedule weekend ruleset7, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {5fe44f61-3d35-4f4f-b022-3cb7be099a4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d428dde-3b29-4b3a-a8e2-bec4e8ad41e4}, !- Handle
  exterior lighting schedule weekday7,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.286138576353373,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.230154941849453,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.217714134181915,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.211493730348146,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.205273326514377,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.174171307345532,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.136848884342918,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0933060575065348,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0746448460052279,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0684244421714589,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0746448460052279,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.118187672841611,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.230154941849453,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.30479978785468,                       !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.404326249194984,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.566056748872978,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.653142402545744,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.566056748872978,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.391885441527446;                      !- Value Until Time 19

OS:Schedule:Rule,
  {4bf88ac2-ca92-4adc-8b01-91152375274f}, !- Handle
  exterior lighting schedule weekday ruleset7, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {4d428dde-3b29-4b3a-a8e2-bec4e8ad41e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e57ac803-818d-4301-862c-bbb1bb771054}, !- Handle
  exterior lighting schedule weekend6,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.281963859529492,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.288229723074592,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.281963859529492,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.275697995984392,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.256900405349093,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225571087623594,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.187975906352995,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.150380725082396,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100253816721597,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.068924498996098,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0751903625411979,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.119051407356897,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.238102814713793,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.300761450164791,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.375951812705989,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.520066674243285,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.614054627419783,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.532598401333485,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.369685949160889;                      !- Value Until Time 21

OS:Schedule:Rule,
  {03ef07a5-254a-4fc6-9902-0e02c4596e5a}, !- Handle
  exterior lighting schedule weekend ruleset6, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {e57ac803-818d-4301-862c-bbb1bb771054}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a1b36311-7b59-4c50-aee3-821ad97c79e5}, !- Handle
  exterior lighting schedule weekday6,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.288229723074592,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.231836951168693,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.219305224078494,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.213039360533394,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.206773496988294,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.175444179262795,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.137848997992196,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0939879531764973,                     !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0751903625411979,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.068924498996098,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0751903625411979,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119051407356897,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.231836951168693,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.307027313709891,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.407281130431488,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.570193582604084,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.657915672235481,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570193582604084,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.394749403341289;                      !- Value Until Time 19

OS:Schedule:Rule,
  {d6a78f1a-3670-4173-b127-e437adfdbc64}, !- Handle
  exterior lighting schedule weekday ruleset6, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a1b36311-7b59-4c50-aee3-821ad97c79e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cbc12d3f-213b-4ab3-854e-ef8318487cfa}, !- Handle
  exterior lighting schedule weekend5,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {fc7fc908-40e8-4931-8644-a4efff6c5a55}, !- Handle
  exterior lighting schedule weekend ruleset5, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {cbc12d3f-213b-4ab3-854e-ef8318487cfa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b682db6d-ddbf-4e54-8391-6f6e3fee013a}, !- Handle
  exterior lighting schedule weekday5,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {a1e6a1de-a020-456a-800c-5cbda668fe1e}, !- Handle
  exterior lighting schedule weekday ruleset5, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {b682db6d-ddbf-4e54-8391-6f6e3fee013a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ae10f5c-adac-46ed-a4f0-d9724c06e98b}, !- Handle
  exterior lighting schedule weekend4,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.337197408796454,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.344690684547486,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.337197408796454,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.329704133045422,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.307224305792325,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.269757927037163,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.224798272530969,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.179838618024776,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.119892412016517,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0824260332613555,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0899193090123878,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142372239269614,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.284744478539228,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.359677236049551,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449596545061939,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.621941887335682,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.734341023601167,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.636928438837747,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.442103269310907;                      !- Value Until Time 21

OS:Schedule:Rule,
  {07e63752-180f-481c-bbbb-2dec22bd1f3b}, !- Handle
  exterior lighting schedule weekend ruleset4, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {8ae10f5c-adac-46ed-a4f0-d9724c06e98b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {414b2792-66f0-4ddc-91ad-283447caac6f}, !- Handle
  exterior lighting schedule weekday4,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.344690684547486,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.277251202788196,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.262264651286131,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.254771375535099,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.247278099784066,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209811721028905,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.164852066522711,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112399136265485,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0899193090123878,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0824260332613555,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0899193090123878,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142372239269614,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.277251202788196,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.367170511800583,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4870629238171,                        !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.681888093343941,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.786793953858393,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.681888093343941,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.472076372315036;                      !- Value Until Time 19

OS:Schedule:Rule,
  {abf01e08-ad44-419e-a197-272923d936f4}, !- Handle
  exterior lighting schedule weekday ruleset4, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  15,                                     !- Rule Order
  {414b2792-66f0-4ddc-91ad-283447caac6f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6a004b2d-5708-4af2-8b99-78a4ebc9b82c}, !- Handle
  exterior lighting schedule weekend3,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.338561200136379,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.346084782361632,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.338561200136379,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.331037617911126,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308466871235368,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.270848960109103,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.225707466757586,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.180565973406069,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.120377315604046,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0827594044777816,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0902829867030344,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142948062279805,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.285896124559609,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.361131946812138,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.451414933515172,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.624457324695988,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.737311058074781,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.639504489146494,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.443891351289919;                      !- Value Until Time 21

OS:Schedule:Rule,
  {6dc4e324-5a0e-48a0-8720-887efab0c112}, !- Handle
  exterior lighting schedule weekend ruleset3, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  16,                                     !- Rule Order
  {6a004b2d-5708-4af2-8b99-78a4ebc9b82c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dc50ce2-1323-4697-986a-0c3e57f120e3}, !- Handle
  exterior lighting schedule weekday3,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.346084782361632,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.278372542334356,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.26332537788385,                       !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.255801795658598,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.248278213433345,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21066030230708,                       !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.165518808955563,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.112853733378793,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0902829867030344,                     !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0827594044777816,                     !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0902829867030344,                     !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.142948062279805,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.278372542334356,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.368655529037391,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.489032844641437,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.684645982498011,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.789976133651551,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.684645982498011,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473985680190931;                      !- Value Until Time 19

OS:Schedule:Rule,
  {8b6b6466-8f17-4ba5-a8f9-af9687ee679f}, !- Handle
  exterior lighting schedule weekday ruleset3, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  17,                                     !- Rule Order
  {6dc50ce2-1323-4697-986a-0c3e57f120e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b271dc3b-c131-43d0-a382-0dee89757b5d}, !- Handle
  exterior lighting schedule weekend2,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.428571428571429,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.438095238095238,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.428571428571429,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.419047619047619,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.390476190476191,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.342857142857143,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.285714285714286,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.228571428571429,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.152380952380952,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104761904761905,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.114285714285714,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.180952380952381,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.361904761904762,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.457142857142857,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.571428571428571,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.790476190476191,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933333333333333,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.80952380952381,                       !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.561904761904762;                      !- Value Until Time 21

OS:Schedule:Rule,
  {f8abc3be-cd18-4b8e-8701-d6d626063309}, !- Handle
  exterior lighting schedule weekend ruleset2, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  18,                                     !- Rule Order
  {b271dc3b-c131-43d0-a382-0dee89757b5d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3947a712-4eb5-4e99-a7f0-26925a9ed37e}, !- Handle
  exterior lighting schedule weekday2,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.438095238095238,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.352380952380952,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.333333333333333,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.323809523809524,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.314285714285714,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.266666666666667,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.20952380952381,                       !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142857142857143,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.114285714285714,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104761904761905,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.114285714285714,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.180952380952381,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.352380952380952,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.466666666666667,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.619047619047619,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.866666666666667,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.866666666666667,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6;                                    !- Value Until Time 19

OS:Schedule:Day,
  {758bc838-d065-4bc0-b05d-12867b6b7e54}, !- Handle
  exterior lighting schedule weekend1,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.425502898056597,                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.434958518013411,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425502898056597,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.416047278099784,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.387680418229344,                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.340402318445278,                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.283668598704398,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.226934878963519,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.151289919309012,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.104011819524946,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.113467439481759,                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.179656779179452,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.359313558358904,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.453869757927037,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.567337197408797,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.784816456415502,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.926650755767701,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.803727696329128,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0.557881577451983;                      !- Value Until Time 21

OS:Schedule:Rule,
  {c19bb82b-349c-4668-a5a3-90721c31e24b}, !- Handle
  exterior lighting schedule weekend ruleset1, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  20,                                     !- Rule Order
  {758bc838-d065-4bc0-b05d-12867b6b7e54}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cf236f8-e67b-481c-85d0-fa34cabb26bd}, !- Handle
  exterior lighting schedule weekday1,    !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.434958518013411,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.349857938402091,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.330946698488465,                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.321491078531651,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.312035458574838,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.264757358790772,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.208023639049892,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.141834299352199,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.113467439481759,                      !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.104011819524946,                      !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.113467439481759,                      !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.179656779179452,                      !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.349857938402091,                      !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.463325377883851,                      !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.614615297192863,                      !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.860461416070008,                      !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.992840095465394,                      !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.860461416070008,                      !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.595704057279236;                      !- Value Until Time 19

OS:Schedule:Rule,
  {1dcd1510-d67c-4d90-aa35-4df3a960b3eb}, !- Handle
  exterior lighting schedule weekday ruleset1, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  21,                                     !- Rule Order
  {2cf236f8-e67b-481c-85d0-fa34cabb26bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ff7f2f-8c2e-4547-a682-61df1d8180cd}, !- Handle
  Schedule Day 9,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Handle
  exterior lighting schedule,             !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {47ff7f2f-8c2e-4547-a682-61df1d8180cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feeb8a34-ba4b-477f-a706-a8e65ec0a457}, !- Handle
  lighting schedule allday12,             !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547148835629105,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149496857054229,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35097735221437,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444152791415873,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.469723366163081,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480620323270099,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467428261481879,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449151017568257,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.435958955780037,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4320769981147,                        !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.443240917727276,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.503004892008149,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.64088370558063,                       !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.848087554354223,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.994284579200774,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.947718915103505,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.753000772277093,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.567474882565586,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.49696875751059,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {4b22aaf7-086a-4e9b-b4fd-8d18f59e4558}, !- Handle
  lighting schedule allday ruleset12,     !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {feeb8a34-ba4b-477f-a706-a8e65ec0a457}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c8e6f2a-6404-4cfa-936e-6366c10f15cd}, !- Handle
  lighting schedule allday11,             !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539420538222286,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145643186763221,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.341929998164949,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4327035980972,                        !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451529735203905,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45606050532716,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443208503240476,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42540240282284,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412550400736156,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408768510625553,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.418515152998292,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.469498253445166,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.587521551535708,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.775249000803426,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.933423500411117,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.933552353815979,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.775519204330057,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.587741552768906,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.50970040747095,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {1724b1be-1d22-4a77-b6ba-409c84a11252}, !- Handle
  lighting schedule allday ruleset11,     !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c8e6f2a-6404-4cfa-936e-6366c10f15cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26f2b38e-a6e3-4aae-8953-bab8a74dc86a}, !- Handle
  lighting schedule allday10,             !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0528863487527417,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.140378975193466,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329571082568625,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41706370900935,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427197180694021,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423551985406692,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411164513515912,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394002007089275,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381614535198495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377969339911167,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.378304179418677,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38378065574396,                       !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.406682047943872,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47596475160015,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.616660279177641,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.795129102165888,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.901729428151749,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.850523032191941,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.529669573312897,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:EnergyManagementSystem:Actuator,
  {33ff3090-7a37-4b00-9495-b34253ea1508}, !- Handle
  central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act, !- Name
  {371535f3-5ceb-48e1-88cc-8f1bd7dbbd23}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:Schedule:Rule,
  {195ec975-6ad4-474a-8283-67c7a514ebfe}, !- Handle
  lighting schedule allday ruleset10,     !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26f2b38e-a6e3-4aae-8953-bab8a74dc86a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4df7f316-2803-48db-b73f-205362d1941f}, !- Handle
  lighting schedule allday9,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518306436832549,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135114763623711,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317212166972302,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401423819921499,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403465541381765,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.392245295881481,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380322354186606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.363803441750968,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.351880500056092,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348371999592039,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348204030794546,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.349801348334279,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.357758123024464,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.387367566483829,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46538728922474,                       !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.606463664943613,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.768196781710001,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.852437079818088,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.577342374435929,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {661622d8-9adf-4923-b59e-c4da7badf500}, !- Handle
  lighting schedule allday ruleset9,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4df7f316-2803-48db-b73f-205362d1941f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33ea6f6f-5853-4865-91e5-8cb340fb6441}, !- Handle
  lighting schedule allday8,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.051057813942573,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131261093332703,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308164812922881,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.389974626602827,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.386473740802089,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370089138697544,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358506256704204,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342458487764552,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330875605771212,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327467172861893,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327185090512978,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.327712179290844,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.330630667279,                         !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.343063549795872,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.382053468603245,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.470542813885505,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.610839660415316,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.752402983723635,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.570058261654216,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {192a65a3-a340-434f-9402-9df37cc64f54}, !- Handle
  lighting schedule allday ruleset8,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {33ea6f6f-5853-4865-91e5-8cb340fb6441}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99dddecc-3a11-42bc-b22c-6185ec7f4e56}, !- Handle
  lighting schedule allday7,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.050774938613768,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.129850552053956,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.304853251375979,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.385783930833649,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.380334817267137,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.362140436751527,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.350682025252556,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.334806706807917,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.323348295308945,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.319976489668166,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.319680880034717,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.320027727053904,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.321896711980034,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.329886002636146,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.355786271248851,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.418679304880706,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.530402685961614,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.668020262390113,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.540722470051419,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {df1dbd95-7bec-4960-ad89-b044ef62942e}, !- Handle
  lighting schedule allday ruleset7,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {99dddecc-3a11-42bc-b22c-6185ec7f4e56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c23177a6-40e9-45da-9af3-19ad61029367}, !- Handle
  lighting schedule allday6,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.051057813942573,                      !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.131261093332703,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.308164812922881,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.389974626602827,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.386473740802089,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.370089138697544,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.358506256704204,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.342458487764552,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.330875605771212,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.327467172861893,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.327165750719259,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.327494988955217,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.329283009356268,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.336984305852344,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.362147147945906,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.423757708912651,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.534214524996718,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.671846315456689,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.543303448078676,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {0cb63c97-474c-4cb7-9323-df85a3a8e5dd}, !- Handle
  lighting schedule allday ruleset6,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c23177a6-40e9-45da-9af3-19ad61029367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {adbe1810-2557-4a70-abda-3e07cd74dd48}, !- Handle
  lighting schedule allday5,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0518306436832549,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.135114763623711,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.317212166972302,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.401423819921499,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.403465541381765,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.392245295881481,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.380322354186606,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.363803441750968,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.351880500056092,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.348371999592039,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.348064110235214,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.348455715183164,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.350729123511601,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.360872090272615,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.394245829787969,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.473987343519198,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.608094779759213,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.754880180272732,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.577507895864429,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {1ad887b3-6869-4624-bb2c-e4d66f69acc3}, !- Handle
  lighting schedule allday ruleset5,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {adbe1810-2557-4a70-abda-3e07cd74dd48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89063f1e-f217-43ac-84f3-9d962ad21a09}, !- Handle
  lighting schedule allday4,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0528863487527417,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.140378975193466,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.329571082568626,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41706370900935,                       !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.427197180694021,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.423551985406692,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.411164513515912,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.394002007089276,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.381614535198495,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.377969339911167,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.377676729067702,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.378369261637557,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.382376030112672,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.399648308170502,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.452793884025251,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.566922149872004,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.729526048407702,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.860635553746913,                      !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.606474240260873,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {a74e904b-7d78-4a4d-9dd7-fd36b15cac64}, !- Handle
  lighting schedule allday ruleset4,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {89063f1e-f217-43ac-84f3-9d962ad21a09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3704dd1-3d92-4c97-a7e0-e18e91669e08}, !- Handle
  lighting schedule allday3,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0539420538222286,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.145643186763221,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.341929998164949,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.432703598097201,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.451529735203905,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45606050532716,                       !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.443208503240476,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42540240282284,                       !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.412550400736156,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.408768510625553,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.409495445271269,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.417530484765784,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.448222348413308,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.53310035946687,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.688937746279699,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.861948050381158,                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.935424894246348,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.84858528410585,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.523159466256827,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {5bb54e93-3cc4-4740-b977-0c99aee106cb}, !- Handle
  lighting schedule allday ruleset3,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {c3704dd1-3d92-4c97-a7e0-e18e91669e08}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dcf7463-2d66-419d-aaec-061ddbe293f6}, !- Handle
  lighting schedule allday2,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0547148835629105,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.149496857054229,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35097735221437,                       !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.444152791415873,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.469723366163081,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.480620323270099,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.467428261481879,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.449151017568257,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.435958955780037,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4320769981147,                        !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.434196886341078,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.451116268654216,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.508056957125086,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.64137406780579,                       !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.833942083510677,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.97095910694731,                       !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.936973921420507,                      !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.76257513837082,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.67704911582284,                       !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {b69d460b-38fd-4ae8-bee3-2cc09817e55f}, !- Handle
  lighting schedule allday ruleset2,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {6dcf7463-2d66-419d-aaec-061ddbe293f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f11ff3fd-b09f-46d4-87df-a27093258583}, !- Handle
  lighting schedule allday1,              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123671067832129,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0742026406992776,                     !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0494684271328517,                     !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0549977588917154,                     !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150907398332976,                      !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.354288913761272,                      !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.448343487185051,                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.476463204911417,                      !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.489770855642884,                      !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.476454323360295,                      !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.458004628951661,                      !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.444688096669072,                      !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.440769511735195,                      !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.446276916279209,                      !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.481944086744175,                      !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.582806914991129,                      !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.771496729331225,                      !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.962836002827382,                      !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.84731620977431,                       !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.64123452059811,                       !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.551992967430458,                      !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.249064326675248;                      !- Value Until Time 23

OS:Schedule:Rule,
  {a6690f45-190c-4b30-ad78-fdade8551e87}, !- Handle
  lighting schedule allday ruleset1,      !- Name
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {f11ff3fd-b09f-46d4-87df-a27093258583}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afcd512f-1e29-489c-bd4c-e77763908b73}, !- Handle
  Schedule Day 8,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a18cd515-785c-43c9-b5eb-b464dade43df}, !- Handle
  lighting schedule,                      !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {afcd512f-1e29-489c-bd4c-e77763908b73}; !- Default Day Schedule Name

OS:ElectricEquipment,
  {d1ae4d79-9d82-448e-a5af-6678cc0ee11f}, !- Handle
  misc plug loads,                        !- Name
  {938c91b6-fde2-4797-bf08-66ae4bd92845}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {b2f4383d-d094-46ee-a485-c3faca36ad2f}, !- Schedule Name
  ,                                       !- Multiplier
  misc plug loads;                        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {938c91b6-fde2-4797-bf08-66ae4bd92845}, !- Handle
  misc plug loads,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  575.063581650817,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.045,                                  !- Fraction Latent
  0.513,                                  !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:Schedule:File,
  {b2f4383d-d094-46ee-a485-c3faca36ad2f}, !- Handle
  plug_loads_other,                       !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  21,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {718f4615-6a50-4ac8-91f4-1d75b6b51712}, !- Handle
  misc tv,                                !- Name
  {2a877240-c42b-4022-91e2-d1756e0ed886}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {c43a179f-65e2-4bf6-a7b8-276bf602e259}, !- Schedule Name
  ,                                       !- Multiplier
  misc tv;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a877240-c42b-4022-91e2-d1756e0ed886}, !- Handle
  misc tv,                                !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  270.752845317626,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {c43a179f-65e2-4bf6-a7b8-276bf602e259}, !- Handle
  plug_loads_tv,                          !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  22,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment,
  {53680713-388a-4ec4-a3f6-4b4c901053e2}, !- Handle
  water latent,                           !- Name
  {c695923f-23ff-4d41-aa1b-0dc364d68f1b}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {289a42b0-249b-4136-a1df-fb71d3838144}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water latent;                           !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {c695923f-23ff-4d41-aa1b-0dc364d68f1b}, !- Handle
  water latent,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1735.12765721309,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {3a9d60a4-c4e5-4a28-86aa-48b8914f9c1d}, !- Handle
  water sensible,                         !- Name
  {fcc67ef1-3196-462c-a3ce-891583ff206d}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {289a42b0-249b-4136-a1df-fb71d3838144}, !- Schedule Name
  ,                                       !- Multiplier
  None,                                   !- Fuel Type
  water sensible;                         !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {fcc67ef1-3196-462c-a3ce-891583ff206d}, !- Handle
  water sensible,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -1710.04147421724,                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:WaterUse:Equipment,
  {75c9b923-c6e7-411e-bf99-0dc86e958bf6}, !- Handle
  dishwasher,                             !- Name
  {35ae77ec-ad53-4f4f-b2c4-f5e4c5ad3645}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ed787f7b-ae2d-4365-98f3-c67730af2cfe}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {35ae77ec-ad53-4f4f-b2c4-f5e4c5ad3645}, !- Handle
  dishwasher,                             !- Name
  dishwasher,                             !- End-Use Subcategory
  5.03992551952752e-05,                   !- Peak Flow Rate {m3/s}
  {c0c668b5-f64c-40b8-8ddc-7294219b9de3}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {ed787f7b-ae2d-4365-98f3-c67730af2cfe}, !- Handle
  dishwasher,                             !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  10,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment,
  {5f664eca-0d2b-41cb-8df4-07cc55e95d75}, !- Handle
  clothes washer,                         !- Name
  {1cb10fc1-f9af-43e0-8a3a-5bc47f4af6d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {411351fb-d96a-4299-9ac0-d303c84df4ec}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {1cb10fc1-f9af-43e0-8a3a-5bc47f4af6d4}, !- Handle
  clothes washer,                         !- Name
  clothes washer,                         !- End-Use Subcategory
  9.43871416461964e-06,                   !- Peak Flow Rate {m3/s}
  {c0c668b5-f64c-40b8-8ddc-7294219b9de3}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {411351fb-d96a-4299-9ac0-d303c84df4ec}, !- Handle
  clothes_washer,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  12,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:WaterUse:Equipment,
  {3c7c5b37-e1df-4ffd-b104-7c6e230c6f21}, !- Handle
  dhw distribution waste,                 !- Name
  {19c81e4b-fd31-4e9e-94d7-4e91ed33b451}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {289a42b0-249b-4136-a1df-fb71d3838144}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {19c81e4b-fd31-4e9e-94d7-4e91ed33b451}, !- Handle
  dhw distribution waste,                 !- Name
  dhw distribution waste,                 !- End-Use Subcategory
  3.92968717271152e-05,                   !- Peak Flow Rate {m3/s}
  {899b2612-7abc-4354-a58a-a2614d348eea}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {3b27dd8e-d08c-454a-9f98-9558aa1aa3b8}, !- Handle
  dhw fixtures,                           !- Name
  {0fda48c4-4110-4b8a-9264-02b2efe8b342}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {289a42b0-249b-4136-a1df-fb71d3838144}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0fda48c4-4110-4b8a-9264-02b2efe8b342}, !- Handle
  dhw fixtures,                           !- Name
  dhw fixtures,                           !- End-Use Subcategory
  0.000111507639596129,                   !- Peak Flow Rate {m3/s}
  {899b2612-7abc-4354-a58a-a2614d348eea}; !- Target Temperature Schedule Name

OS:Schedule:File,
  {289a42b0-249b-4136-a1df-fb71d3838144}, !- Handle
  fixtures,                               !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  19,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Constant,
  {899b2612-7abc-4354-a58a-a2614d348eea}, !- Handle
  Schedule Constant 1,                    !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  40.5555555555556;                       !- Value

OS:Site:WaterMainsTemperature,
  {6ce6b28c-1ab5-435e-baa6-efd46e1485b2}, !- Handle
  Schedule,                               !- Calculation Method
  {7f189168-273a-4f5f-bd48-d03e9fc9ed52}; !- Temperature Schedule Name

OS:Schedule:FixedInterval,
  {7f189168-273a-4f5f-bd48-d03e9fc9ed52}, !- Handle
  mains temperature schedule,             !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  1440,                                   !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  2,                                      !- Start Day
  8.20444444444444,                       !- Value 1
  8.13555555555555,                       !- Value 2
  8.06777777777778,                       !- Value 3
  8.00111111111111,                       !- Value 4
  7.93611111111111,                       !- Value 5
  7.87222222222222,                       !- Value 6
  7.80944444444445,                       !- Value 7
  7.74833333333333,                       !- Value 8
  7.68888888888889,                       !- Value 9
  7.63055555555555,                       !- Value 10
  7.57333333333333,                       !- Value 11
  7.51777777777778,                       !- Value 12
  7.46333333333333,                       !- Value 13
  7.41111111111111,                       !- Value 14
  7.35944444444444,                       !- Value 15
  7.31,                                   !- Value 16
  7.26166666666666,                       !- Value 17
  7.215,                                  !- Value 18
  7.17,                                   !- Value 19
  7.12611111111111,                       !- Value 20
  7.08388888888889,                       !- Value 21
  7.04388888888889,                       !- Value 22
  7.00444444444444,                       !- Value 23
  6.96722222222222,                       !- Value 24
  6.93166666666666,                       !- Value 25
  6.89777777777778,                       !- Value 26
  6.865,                                  !- Value 27
  6.83444444444444,                       !- Value 28
  6.805,                                  !- Value 29
  6.77722222222222,                       !- Value 30
  6.75166666666667,                       !- Value 31
  6.72722222222222,                       !- Value 32
  6.70444444444444,                       !- Value 33
  6.68388888888889,                       !- Value 34
  6.66444444444445,                       !- Value 35
  6.64722222222222,                       !- Value 36
  6.63111111111111,                       !- Value 37
  6.61722222222222,                       !- Value 38
  6.605,                                  !- Value 39
  6.59388888888889,                       !- Value 40
  6.585,                                  !- Value 41
  6.57777777777778,                       !- Value 42
  6.57222222222222,                       !- Value 43
  6.56888888888889,                       !- Value 44
  6.56666666666667,                       !- Value 45
  6.56611111111111,                       !- Value 46
  6.56777777777778,                       !- Value 47
  6.57055555555555,                       !- Value 48
  6.57555555555555,                       !- Value 49
  6.58166666666667,                       !- Value 50
  6.59,                                   !- Value 51
  6.6,                                    !- Value 52
  6.61166666666667,                       !- Value 53
  6.625,                                  !- Value 54
  6.64,                                   !- Value 55
  6.65722222222222,                       !- Value 56
  6.67555555555555,                       !- Value 57
  6.69555555555556,                       !- Value 58
  6.71722222222222,                       !- Value 59
  6.74111111111111,                       !- Value 60
  6.76611111111111,                       !- Value 61
  6.79333333333333,                       !- Value 62
  6.82166666666667,                       !- Value 63
  6.85166666666667,                       !- Value 64
  6.88333333333333,                       !- Value 65
  6.91722222222222,                       !- Value 66
  6.95222222222222,                       !- Value 67
  6.98888888888889,                       !- Value 68
  7.02666666666667,                       !- Value 69
  7.06666666666667,                       !- Value 70
  7.10833333333333,                       !- Value 71
  7.15111111111111,                       !- Value 72
  7.19555555555555,                       !- Value 73
  7.24166666666666,                       !- Value 74
  7.28944444444445,                       !- Value 75
  7.33833333333333,                       !- Value 76
  7.38888888888889,                       !- Value 77
  7.44111111111111,                       !- Value 78
  7.49444444444445,                       !- Value 79
  7.54944444444444,                       !- Value 80
  7.60611111111111,                       !- Value 81
  7.66388888888889,                       !- Value 82
  7.72277777777778,                       !- Value 83
  7.78333333333333,                       !- Value 84
  7.84555555555556,                       !- Value 85
  7.90888888888889,                       !- Value 86
  7.97333333333333,                       !- Value 87
  8.03944444444444,                       !- Value 88
  8.10666666666667,                       !- Value 89
  8.175,                                  !- Value 90
  8.245,                                  !- Value 91
  8.31555555555556,                       !- Value 92
  8.38777777777778,                       !- Value 93
  8.46111111111111,                       !- Value 94
  8.53555555555555,                       !- Value 95
  8.61166666666666,                       !- Value 96
  8.68833333333333,                       !- Value 97
  8.76611111111111,                       !- Value 98
  8.845,                                  !- Value 99
  8.925,                                  !- Value 100
  9.00611111111111,                       !- Value 101
  9.08777777777778,                       !- Value 102
  9.17111111111111,                       !- Value 103
  9.255,                                  !- Value 104
  9.33944444444444,                       !- Value 105
  9.42555555555556,                       !- Value 106
  9.51222222222222,                       !- Value 107
  9.59944444444445,                       !- Value 108
  9.68777777777778,                       !- Value 109
  9.77666666666667,                       !- Value 110
  9.86666666666667,                       !- Value 111
  9.95722222222222,                       !- Value 112
  10.0488888888889,                       !- Value 113
  10.1405555555556,                       !- Value 114
  10.2333333333333,                       !- Value 115
  10.3266666666667,                       !- Value 116
  10.4205555555556,                       !- Value 117
  10.515,                                 !- Value 118
  10.61,                                  !- Value 119
  10.7055555555556,                       !- Value 120
  10.8016666666667,                       !- Value 121
  10.8983333333333,                       !- Value 122
  10.9955555555556,                       !- Value 123
  11.0927777777778,                       !- Value 124
  11.1905555555556,                       !- Value 125
  11.2888888888889,                       !- Value 126
  11.3872222222222,                       !- Value 127
  11.4861111111111,                       !- Value 128
  11.585,                                 !- Value 129
  11.6844444444444,                       !- Value 130
  11.7838888888889,                       !- Value 131
  11.8833333333333,                       !- Value 132
  11.9833333333333,                       !- Value 133
  12.0827777777778,                       !- Value 134
  12.1827777777778,                       !- Value 135
  12.2833333333333,                       !- Value 136
  12.3833333333333,                       !- Value 137
  12.4833333333333,                       !- Value 138
  12.5833333333333,                       !- Value 139
  12.6833333333333,                       !- Value 140
  12.7833333333333,                       !- Value 141
  12.8827777777778,                       !- Value 142
  12.9827777777778,                       !- Value 143
  13.0822222222222,                       !- Value 144
  13.1811111111111,                       !- Value 145
  13.2805555555556,                       !- Value 146
  13.3788888888889,                       !- Value 147
  13.4777777777778,                       !- Value 148
  13.5755555555556,                       !- Value 149
  13.6733333333333,                       !- Value 150
  13.7711111111111,                       !- Value 151
  13.8677777777778,                       !- Value 152
  13.9644444444444,                       !- Value 153
  14.0605555555556,                       !- Value 154
  14.1561111111111,                       !- Value 155
  14.2511111111111,                       !- Value 156
  14.3455555555556,                       !- Value 157
  14.4394444444444,                       !- Value 158
  14.5327777777778,                       !- Value 159
  14.6255555555556,                       !- Value 160
  14.7177777777778,                       !- Value 161
  14.8088888888889,                       !- Value 162
  14.8994444444444,                       !- Value 163
  14.9894444444444,                       !- Value 164
  15.0783333333333,                       !- Value 165
  15.1666666666667,                       !- Value 166
  15.2538888888889,                       !- Value 167
  15.3405555555556,                       !- Value 168
  15.4266666666667,                       !- Value 169
  15.5111111111111,                       !- Value 170
  15.595,                                 !- Value 171
  15.6783333333333,                       !- Value 172
  15.76,                                  !- Value 173
  15.8411111111111,                       !- Value 174
  15.9211111111111,                       !- Value 175
  16,                                     !- Value 176
  16.0777777777778,                       !- Value 177
  16.1544444444444,                       !- Value 178
  16.23,                                  !- Value 179
  16.3044444444444,                       !- Value 180
  16.3777777777778,                       !- Value 181
  16.45,                                  !- Value 182
  16.5211111111111,                       !- Value 183
  16.5905555555556,                       !- Value 184
  16.6588888888889,                       !- Value 185
  16.7261111111111,                       !- Value 186
  16.7922222222222,                       !- Value 187
  16.8566666666667,                       !- Value 188
  16.92,                                  !- Value 189
  16.9822222222222,                       !- Value 190
  17.0427777777778,                       !- Value 191
  17.1016666666667,                       !- Value 192
  17.1594444444444,                       !- Value 193
  17.2161111111111,                       !- Value 194
  17.2711111111111,                       !- Value 195
  17.3244444444444,                       !- Value 196
  17.3761111111111,                       !- Value 197
  17.4266666666667,                       !- Value 198
  17.4761111111111,                       !- Value 199
  17.5233333333333,                       !- Value 200
  17.5694444444444,                       !- Value 201
  17.6138888888889,                       !- Value 202
  17.6572222222222,                       !- Value 203
  17.6983333333333,                       !- Value 204
  17.7383333333333,                       !- Value 205
  17.7766666666667,                       !- Value 206
  17.8127777777778,                       !- Value 207
  17.8477777777778,                       !- Value 208
  17.8816666666667,                       !- Value 209
  17.9133333333333,                       !- Value 210
  17.9433333333333,                       !- Value 211
  17.9716666666667,                       !- Value 212
  17.9988888888889,                       !- Value 213
  18.0238888888889,                       !- Value 214
  18.0472222222222,                       !- Value 215
  18.0688888888889,                       !- Value 216
  18.0894444444444,                       !- Value 217
  18.1077777777778,                       !- Value 218
  18.1244444444444,                       !- Value 219
  18.1394444444444,                       !- Value 220
  18.1527777777778,                       !- Value 221
  18.1644444444444,                       !- Value 222
  18.1744444444444,                       !- Value 223
  18.1827777777778,                       !- Value 224
  18.1888888888889,                       !- Value 225
  18.1938888888889,                       !- Value 226
  18.1966666666667,                       !- Value 227
  18.1983333333333,                       !- Value 228
  18.1977777777778,                       !- Value 229
  18.1955555555556,                       !- Value 230
  18.1916666666667,                       !- Value 231
  18.1861111111111,                       !- Value 232
  18.1788888888889,                       !- Value 233
  18.17,                                  !- Value 234
  18.1594444444444,                       !- Value 235
  18.1466666666667,                       !- Value 236
  18.1327777777778,                       !- Value 237
  18.1166666666667,                       !- Value 238
  18.0994444444444,                       !- Value 239
  18.08,                                  !- Value 240
  18.0594444444444,                       !- Value 241
  18.0366666666667,                       !- Value 242
  18.0122222222222,                       !- Value 243
  17.9866666666667,                       !- Value 244
  17.9588888888889,                       !- Value 245
  17.9294444444444,                       !- Value 246
  17.8988888888889,                       !- Value 247
  17.8661111111111,                       !- Value 248
  17.8322222222222,                       !- Value 249
  17.7961111111111,                       !- Value 250
  17.7588888888889,                       !- Value 251
  17.72,                                  !- Value 252
  17.6794444444444,                       !- Value 253
  17.6372222222222,                       !- Value 254
  17.5933333333333,                       !- Value 255
  17.5483333333333,                       !- Value 256
  17.5016666666667,                       !- Value 257
  17.4533333333333,                       !- Value 258
  17.4038888888889,                       !- Value 259
  17.3522222222222,                       !- Value 260
  17.2994444444444,                       !- Value 261
  17.2455555555556,                       !- Value 262
  17.19,                                  !- Value 263
  17.1327777777778,                       !- Value 264
  17.0744444444444,                       !- Value 265
  17.0144444444444,                       !- Value 266
  16.9533333333333,                       !- Value 267
  16.8911111111111,                       !- Value 268
  16.8272222222222,                       !- Value 269
  16.7616666666667,                       !- Value 270
  16.695,                                 !- Value 271
  16.6272222222222,                       !- Value 272
  16.5583333333333,                       !- Value 273
  16.4883333333333,                       !- Value 274
  16.4166666666667,                       !- Value 275
  16.3438888888889,                       !- Value 276
  16.27,                                  !- Value 277
  16.195,                                 !- Value 278
  16.1188888888889,                       !- Value 279
  16.0416666666667,                       !- Value 280
  15.9633333333333,                       !- Value 281
  15.8838888888889,                       !- Value 282
  15.8033333333333,                       !- Value 283
  15.7222222222222,                       !- Value 284
  15.6394444444444,                       !- Value 285
  15.5561111111111,                       !- Value 286
  15.4722222222222,                       !- Value 287
  15.3866666666667,                       !- Value 288
  15.3005555555556,                       !- Value 289
  15.2133333333333,                       !- Value 290
  15.1255555555556,                       !- Value 291
  15.0372222222222,                       !- Value 292
  14.9477777777778,                       !- Value 293
  14.8572222222222,                       !- Value 294
  14.7666666666667,                       !- Value 295
  14.675,                                 !- Value 296
  14.5827777777778,                       !- Value 297
  14.4894444444444,                       !- Value 298
  14.3961111111111,                       !- Value 299
  14.3016666666667,                       !- Value 300
  14.2072222222222,                       !- Value 301
  14.1116666666667,                       !- Value 302
  14.0161111111111,                       !- Value 303
  13.9194444444444,                       !- Value 304
  13.8227777777778,                       !- Value 305
  13.7255555555556,                       !- Value 306
  13.6283333333333,                       !- Value 307
  13.53,                                  !- Value 308
  13.4316666666667,                       !- Value 309
  13.3333333333333,                       !- Value 310
  13.2344444444444,                       !- Value 311
  13.1355555555556,                       !- Value 312
  13.0361111111111,                       !- Value 313
  12.9366666666667,                       !- Value 314
  12.8366666666667,                       !- Value 315
  12.7366666666667,                       !- Value 316
  12.6366666666667,                       !- Value 317
  12.5366666666667,                       !- Value 318
  12.4366666666667,                       !- Value 319
  12.3366666666667,                       !- Value 320
  12.2366666666667,                       !- Value 321
  12.1366666666667,                       !- Value 322
  12.0366666666667,                       !- Value 323
  11.9366666666667,                       !- Value 324
  11.8372222222222,                       !- Value 325
  11.7377777777778,                       !- Value 326
  11.6383333333333,                       !- Value 327
  11.5388888888889,                       !- Value 328
  11.44,                                  !- Value 329
  11.3416666666667,                       !- Value 330
  11.2433333333333,                       !- Value 331
  11.145,                                 !- Value 332
  11.0477777777778,                       !- Value 333
  10.9505555555556,                       !- Value 334
  10.8533333333333,                       !- Value 335
  10.7572222222222,                       !- Value 336
  10.6611111111111,                       !- Value 337
  10.5661111111111,                       !- Value 338
  10.4711111111111,                       !- Value 339
  10.3772222222222,                       !- Value 340
  10.2833333333333,                       !- Value 341
  10.19,                                  !- Value 342
  10.0977777777778,                       !- Value 343
  10.0061111111111,                       !- Value 344
  9.915,                                  !- Value 345
  9.825,                                  !- Value 346
  9.73555555555556,                       !- Value 347
  9.64666666666666,                       !- Value 348
  9.55888888888889,                       !- Value 349
  9.47166666666667,                       !- Value 350
  9.38555555555555,                       !- Value 351
  9.3,                                    !- Value 352
  9.21555555555556,                       !- Value 353
  9.13222222222222,                       !- Value 354
  9.04944444444445,                       !- Value 355
  8.96833333333333,                       !- Value 356
  8.88777777777778,                       !- Value 357
  8.80833333333333,                       !- Value 358
  8.73,                                   !- Value 359
  8.65222222222222,                       !- Value 360
  8.57611111111111,                       !- Value 361
  8.50111111111111,                       !- Value 362
  8.42722222222222,                       !- Value 363
  8.35444444444444,                       !- Value 364
  8.28277777777778;                       !- Value 365

OS:OtherEquipment,
  {059c62d6-85be-430e-9eea-2d80d6f80460}, !- Handle
  cooking range 1,                        !- Name
  {72900e00-3de7-4226-8fad-61860569e3ab}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {04a82b06-f2e0-4b13-945f-6ae552d2aeb1}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  cooking range;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {72900e00-3de7-4226-8fad-61860569e3ab}, !- Handle
  cooking range 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  13924.7278120388,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1e750d9d-dd91-4ad4-96ea-217f2c16a345}, !- Handle
  cooking range,                          !- Name
  {b3cb023b-a604-4019-bc72-96a27d4fd7b1}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {04a82b06-f2e0-4b13-945f-6ae552d2aeb1}, !- Schedule Name
  ,                                       !- Multiplier
  cooking range;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3cb023b-a604-4019-bc72-96a27d4fd7b1}, !- Handle
  cooking range,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  475.131434974321,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.161847255712269,                      !- Fraction Latent
  0.382891646572639,                      !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:File,
  {04a82b06-f2e0-4b13-945f-6ae552d2aeb1}, !- Handle
  cooking_range,                          !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  6,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {4a3ea81f-dfb3-4455-aa8a-c4513d47c555}, !- Handle
  fridge,                                 !- Name
  {45a1d491-e976-43fd-8b8d-2ffb50aaf841}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {fd4ca57e-2ab3-4c70-94b4-27daf9add23b}, !- Schedule Name
  ,                                       !- Multiplier
  fridge;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {45a1d491-e976-43fd-8b8d-2ffb50aaf841}, !- Handle
  fridge,                                 !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  63.389855704906,                        !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {fd4ca57e-2ab3-4c70-94b4-27daf9add23b}, !- Handle
  refrigerator,                           !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  7,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {bc6ba53e-d1f9-4aa8-b298-4ca6fd8b886a}, !- Handle
  dishwasher,                             !- Name
  {65cf51f0-44c8-45ca-ab94-47315b27141d}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {fb45f776-376a-46d0-a32c-8cf13aa81e02}, !- Schedule Name
  ,                                       !- Multiplier
  dishwasher;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {65cf51f0-44c8-45ca-ab94-47315b27141d}, !- Handle
  dishwasher,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14387.3797279764,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.3,                                    !- Fraction Latent
  0.18,                                   !- Fraction Radiant
  0.4;                                    !- Fraction Lost

OS:Schedule:File,
  {fb45f776-376a-46d0-a32c-8cf13aa81e02}, !- Handle
  dishwasher_power,                       !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  11,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:OtherEquipment,
  {4d9fe9bf-2517-4398-913a-90d7ebdb1428}, !- Handle
  clothes dryer 1,                        !- Name
  {7eb58425-c3b8-490a-b10e-15d8eee59219}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {0c998079-53de-400a-9641-90f086e7fa3c}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  clothes dryer;                          !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {7eb58425-c3b8-490a-b10e-15d8eee59219}, !- Handle
  clothes dryer 2,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5260.35356028977,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e1244ee4-5772-42f9-9cde-58056b1480eb}, !- Handle
  clothes dryer,                          !- Name
  {ae594978-9da1-4b61-b8a9-1a6a79ca2cbc}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {0c998079-53de-400a-9641-90f086e7fa3c}, !- Schedule Name
  ,                                       !- Multiplier
  clothes dryer;                          !- End-Use Subcategory

OS:Schedule:File,
  {0c998079-53de-400a-9641-90f086e7fa3c}, !- Handle
  clothes_dryer,                          !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ElectricEquipment,
  {605bcc49-a25c-4c14-9caa-5bea423e7f91}, !- Handle
  clothes washer,                         !- Name
  {0e50eea2-a0e1-4a61-857b-06ca49f376e9}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {417f715b-85d4-429b-a5a6-b5220ae7b806}, !- Schedule Name
  ,                                       !- Multiplier
  clothes washer;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e50eea2-a0e1-4a61-857b-06ca49f376e9}, !- Handle
  clothes washer,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10706.4048457022,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.03,                                   !- Fraction Latent
  0.162,                                  !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:Schedule:File,
  {417f715b-85d4-429b-a5a6-b5220ae7b806}, !- Handle
  clothes_washer_power,                   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Connection,
  {3dcf6d6f-77d5-4b35-bec6-c4f302d25c99}, !- Handle
  {13d7afe2-6ace-465f-b4fa-102fb78f5649}, !- Name
  {0a9c2aba-ce8a-4bfa-bdf8-63329e63a40e}, !- Source Object
  3,                                      !- Outlet Port
  {b13a0001-3917-4b43-a5b9-e2a53a59daaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a6f4d4d-202e-43a8-9978-fccae53c76c5}, !- Handle
  {59de2c9f-e323-4718-b21d-e5b35d259871}, !- Name
  {e73247ca-4c14-4333-9437-508d6e0e9f56}, !- Source Object
  3,                                      !- Outlet Port
  {0a9c2aba-ce8a-4bfa-bdf8-63329e63a40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb56bd58-1556-455a-b10e-a7ab26de204a}, !- Handle
  {06fa669d-39e0-4762-bf9d-c7a6b7185649}, !- Name
  {d05faea7-8a0d-4934-8396-508c63167976}, !- Source Object
  3,                                      !- Outlet Port
  {e73247ca-4c14-4333-9437-508d6e0e9f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a9c2aba-ce8a-4bfa-bdf8-63329e63a40e}, !- Handle
  Node 24,                                !- Name
  {0a6f4d4d-202e-43a8-9978-fccae53c76c5}, !- Inlet Port
  {3dcf6d6f-77d5-4b35-bec6-c4f302d25c99}; !- Outlet Port

OS:WaterUse:Connections,
  {e73247ca-4c14-4333-9437-508d6e0e9f56}, !- Handle
  Water Use Connections 1,                !- Name
  {fb56bd58-1556-455a-b10e-a7ab26de204a}, !- Inlet Node Name
  {0a6f4d4d-202e-43a8-9978-fccae53c76c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b27dd8e-d08c-454a-9f98-9558aa1aa3b8}, !- Water Use Equipment Name 1
  {3c7c5b37-e1df-4ffd-b104-7c6e230c6f21}, !- Water Use Equipment Name 2
  {5f664eca-0d2b-41cb-8df4-07cc55e95d75}, !- Water Use Equipment Name 3
  {75c9b923-c6e7-411e-bf99-0dc86e958bf6}; !- Water Use Equipment Name 4

OS:EnergyManagementSystem:OutputVariable,
  {a4ff5b20-046f-4d2f-af74-5efe18dd44df}, !- Handle
  water heater EC adjustment outvar,      !- Name
  {f30c06b8-2d65-4cc8-8c06-50e344737c33}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {04d17f74-e4a8-438c-8572-9a7b9150437e}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:Sensor,
  {878131d4-5609-42fe-9fbc-ab971be5ba9e}, !- Handle
  water_heater_EC_adjustment_energy_consumption, !- Name
  water heater EC adjustment,             !- Output Variable or Output Meter Index Key Name
  Other Equipment NaturalGas Energy;      !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:ProgramCallingManager,
  {e02e9772-0cae-48ab-b3b8-d6c49fbe319a}, !- Handle
  water heater EC_adj ProgramManager,     !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {04d17f74-e4a8-438c-8572-9a7b9150437e}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {04d17f74-e4a8-438c-8572-9a7b9150437e}, !- Handle
  water_heater_EC_adj,                    !- Name
  Set wh_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic, !- Program Line 1
  Set water_heater_ec_adj_act = 0.0 * wh_e_cons; !- Program Line 2

OS:EnergyManagementSystem:Actuator,
  {651e5baa-803d-49f5-b2cd-f39bd2c70704}, !- Handle
  water_heater_ec_adj_act,                !- Name
  {e76b01f4-2940-47cb-b1ed-9a98b56ed4e4}, !- Actuated Component Name
  OtherEquipment,                         !- Actuated Component Type
  Power Level;                            !- Actuated Component Control Type

OS:EnergyManagementSystem:Sensor,
  {7a6cce01-198d-4616-a299-522a9da278fc}, !- Handle
  water_heater_off_cycle_parasitic,       !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater Off Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e2b844f4-c048-4ca3-81dc-96dfabefe20e}, !- Handle
  water_heater_on_cycle_parasitic,        !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater On Cycle Parasitic Electricity Rate; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {538e2bd5-9ced-494f-bc87-514b60457013}, !- Handle
  water_heater_energy,                    !- Name
  water heater,                           !- Output Variable or Output Meter Index Key Name
  Water Heater NaturalGas Rate;           !- Output Variable or Output Meter Name

OS:OtherEquipment,
  {e76b01f4-2940-47cb-b1ed-9a98b56ed4e4}, !- Handle
  water heater EC adjustment,             !- Name
  {bbb66069-0627-4d75-b2ba-67c0115a1ead}, !- Other Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  ,                                       !- Multiplier
  NaturalGas,                             !- Fuel Type
  water heater EC adjustment;             !- End-Use Subcategory

OS:OtherEquipment:Definition,
  {bbb66069-0627-4d75-b2ba-67c0115a1ead}, !- Handle
  water heater EC adjustment,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0.01,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:Connection,
  {5e4b6452-ee37-4c46-891e-fa7833f22751}, !- Handle
  {4b955b91-fac3-4bf3-94f8-447f894a7c09}, !- Name
  {65d3610e-3b38-48ff-a5f4-3fa4bb6a0ad3}, !- Source Object
  3,                                      !- Outlet Port
  {87aa9037-05ed-4b94-8fab-8c5d970e2a51}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1597211b-2c46-41fa-a9d8-b665e9c7fc42}, !- Handle
  {601d9b74-79f7-45f6-bf95-aece085446c8}, !- Name
  {46168e08-90a2-4e08-9ab7-952d8f1aaa3d}, !- Source Object
  32,                                     !- Outlet Port
  {65d3610e-3b38-48ff-a5f4-3fa4bb6a0ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62d7410-4a04-4fc4-ad55-c98d210c9ff4}, !- Handle
  {e89f0c82-2094-4c7d-9a0d-7dde1834a25b}, !- Name
  {52d1c2d7-3164-41e0-931f-348241aec740}, !- Source Object
  3,                                      !- Outlet Port
  {46168e08-90a2-4e08-9ab7-952d8f1aaa3d}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {65d3610e-3b38-48ff-a5f4-3fa4bb6a0ad3}, !- Handle
  Node 23,                                !- Name
  {1597211b-2c46-41fa-a9d8-b665e9c7fc42}, !- Inlet Port
  {5e4b6452-ee37-4c46-891e-fa7833f22751}; !- Outlet Port

OS:Connection,
  {b3b21d70-f699-4ac5-83e2-5a203454fdcd}, !- Handle
  {5fee58f7-1f1d-4719-b867-47ebf11169ed}, !- Name
  {bd9a2164-7f48-4008-8ea5-c13ce77ab229}, !- Source Object
  4,                                      !- Outlet Port
  {52d1c2d7-3164-41e0-931f-348241aec740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52d1c2d7-3164-41e0-931f-348241aec740}, !- Handle
  Node 22,                                !- Name
  {b3b21d70-f699-4ac5-83e2-5a203454fdcd}, !- Inlet Port
  {c62d7410-4a04-4fc4-ad55-c98d210c9ff4}; !- Outlet Port

OS:Schedule:Constant,
  {c0c668b5-f64c-40b8-8ddc-7294219b9de3}, !- Handle
  WH Setpoint Temp,                       !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:WaterHeater:Mixed,
  {46168e08-90a2-4e08-9ab7-952d8f1aaa3d}, !- Handle
  water heater,                           !- Name
  0.143845647790854,                      !- Tank Volume {m3}
  {c0c668b5-f64c-40b8-8ddc-7294219b9de3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10550.5585262,                          !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.774623728792407,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.61101427359731,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  0.64,                                   !- Off Cycle Loss Fraction to Thermal Zone
  3.61101427359731,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c62d7410-4a04-4fc4-ad55-c98d210c9ff4}, !- Use Side Inlet Node Name
  {1597211b-2c46-41fa-a9d8-b665e9c7fc42}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:SetpointManager:Scheduled,
  {1e8f026c-9a21-4f79-8199-20e2366d7862}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {d33a0f8f-f500-4027-9e87-61c139ea925a}, !- Schedule Name
  {f75bd254-6f5b-4646-aebb-2de427d0ba10}; !- Setpoint Node or NodeList Name

OS:Schedule:Constant,
  {d33a0f8f-f500-4027-9e87-61c139ea925a}, !- Handle
  dhw temp,                               !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  52.6666666666667;                       !- Value

OS:Connection,
  {4e9f1806-04e8-438e-9f33-8c2056499395}, !- Handle
  {4b17423f-f11d-40f2-8e8d-3a68795a3b0a}, !- Name
  {bb8b4373-f695-480e-8bc7-5402e83ba741}, !- Source Object
  3,                                      !- Outlet Port
  {4fb68f71-c043-4a1f-afbf-40746e8dd888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de924f1-df74-4677-a187-184f08f548a8}, !- Handle
  {d368ca8f-2107-40b3-8682-d01467470275}, !- Name
  {fec8cd2f-28e1-468a-832e-dfa8904e6725}, !- Source Object
  3,                                      !- Outlet Port
  {bb8b4373-f695-480e-8bc7-5402e83ba741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fb68f71-c043-4a1f-afbf-40746e8dd888}, !- Handle
  Node 21,                                !- Name
  {4e9f1806-04e8-438e-9f33-8c2056499395}, !- Inlet Port
  {39d51f99-db11-4b11-9b2c-793bdde8b9c5}; !- Outlet Port

OS:Pump:VariableSpeed,
  {bb8b4373-f695-480e-8bc7-5402e83ba741}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {0de924f1-df74-4677-a187-184f08f548a8}, !- Inlet Node Name
  {4e9f1806-04e8-438e-9f33-8c2056499395}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Connection,
  {0ee20ecd-3907-42ae-9e2b-5f82031a6227}, !- Handle
  {d1c4ddf2-d73b-4bb2-9bc1-b2016dd68334}, !- Name
  {e68943a0-53d6-4ec0-bd6f-6ba9565603c0}, !- Source Object
  3,                                      !- Outlet Port
  {f75bd254-6f5b-4646-aebb-2de427d0ba10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adfca6b-6985-4f87-9b0a-a32198d6ef42}, !- Handle
  {7d28dba2-19d0-48c5-8122-e46051dff736}, !- Name
  {28730065-500b-41bf-b45a-1498c1e647cd}, !- Source Object
  3,                                      !- Outlet Port
  {e68943a0-53d6-4ec0-bd6f-6ba9565603c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a35d03-c1bb-4123-8644-e0b80fac825f}, !- Handle
  {c1157169-82d7-4cbf-8b12-f7e356d52862}, !- Name
  {87aa9037-05ed-4b94-8fab-8c5d970e2a51}, !- Source Object
  2,                                      !- Outlet Port
  {28730065-500b-41bf-b45a-1498c1e647cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28730065-500b-41bf-b45a-1498c1e647cd}, !- Handle
  Node 20,                                !- Name
  {b7a35d03-c1bb-4123-8644-e0b80fac825f}, !- Inlet Port
  {3adfca6b-6985-4f87-9b0a-a32198d6ef42}; !- Outlet Port

OS:Connection,
  {fe6bccda-1f26-4323-8199-83b43de5ca54}, !- Handle
  {bab1c4e2-a6f4-4819-81d3-8aa0f2c316a2}, !- Name
  {fb616e3f-07f8-4d70-a272-a9ef01833bfd}, !- Source Object
  3,                                      !- Outlet Port
  {87aa9037-05ed-4b94-8fab-8c5d970e2a51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adb3cf69-369a-4791-a22c-9de91bd9192a}, !- Handle
  {115e2ffd-8614-441c-9094-be05e7cea3b3}, !- Name
  {33a0e2e8-78f6-4f2a-b432-40b14d2d72af}, !- Source Object
  3,                                      !- Outlet Port
  {fb616e3f-07f8-4d70-a272-a9ef01833bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b45588-f2cb-4189-b08b-f555dd0067c7}, !- Handle
  {7b7650d5-2aff-4e2c-b89a-68f06430dfe2}, !- Name
  {79f7d9cf-bb2b-4dfd-ba52-5f599fbcd52b}, !- Source Object
  3,                                      !- Outlet Port
  {33a0e2e8-78f6-4f2a-b432-40b14d2d72af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb616e3f-07f8-4d70-a272-a9ef01833bfd}, !- Handle
  Node 19,                                !- Name
  {adb3cf69-369a-4791-a22c-9de91bd9192a}, !- Inlet Port
  {fe6bccda-1f26-4323-8199-83b43de5ca54}; !- Outlet Port

OS:Pipe:Adiabatic,
  {e68943a0-53d6-4ec0-bd6f-6ba9565603c0}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3adfca6b-6985-4f87-9b0a-a32198d6ef42}, !- Inlet Node Name
  {0ee20ecd-3907-42ae-9e2b-5f82031a6227}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {33a0e2e8-78f6-4f2a-b432-40b14d2d72af}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {75b45588-f2cb-4189-b08b-f555dd0067c7}, !- Inlet Node Name
  {adb3cf69-369a-4791-a22c-9de91bd9192a}; !- Outlet Node Name

OS:AvailabilityManagerAssignmentList,
  {103f59cd-bddd-4ce6-bd96-8acb3dbef6ce}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:Plant,
  {32babd8f-31e5-4056-93df-11ad14f58364}, !- Handle
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  52.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Connection,
  {7b02f943-0f0c-4733-b847-d8ed1e985a9b}, !- Handle
  {e45e1fc9-ccc8-4846-8d9c-b434a43b9fe3}, !- Name
  {7e60b054-d529-4977-9887-f3d0fdc61201}, !- Source Object
  3,                                      !- Outlet Port
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {9f4878a0-f64c-4c97-86e9-b03e49b5cc02}, !- Handle
  {a9ce3ae0-6f4b-4c20-a71a-a834467e7f1e}, !- Name
  {b13a0001-3917-4b43-a5b9-e2a53a59daaa}, !- Source Object
  2,                                      !- Outlet Port
  {7e60b054-d529-4977-9887-f3d0fdc61201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fba276c-99dd-4095-a068-bb582ef59feb}, !- Handle
  {8cdf4a96-0c9f-4269-a88e-9430f2fbd6b2}, !- Name
  {b0c9af87-bce7-47e6-9ccf-7720c2959b4d}, !- Source Object
  3,                                      !- Outlet Port
  {d05faea7-8a0d-4934-8396-508c63167976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3241b835-4c50-4834-88cf-cee3945f9fd8}, !- Handle
  {89e61f96-b3a0-4091-8b24-487e3efbd667}, !- Name
  {232cc3f5-f73e-4f99-a637-ead39a351902}, !- Source Object
  3,                                      !- Outlet Port
  {b0c9af87-bce7-47e6-9ccf-7720c2959b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e8fdc3-69cd-441d-83fa-1bab62c5846c}, !- Handle
  {1040cba3-959b-4e21-b617-6e900fd8e3f9}, !- Name
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Source Object
  17,                                     !- Outlet Port
  {232cc3f5-f73e-4f99-a637-ead39a351902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {b0c9af87-bce7-47e6-9ccf-7720c2959b4d}, !- Handle
  Connector Splitter 2,                   !- Name
  {3241b835-4c50-4834-88cf-cee3945f9fd8}, !- Inlet Branch Name
  {5fba276c-99dd-4095-a068-bb582ef59feb}; !- Outlet Branch Name 1

OS:Connector:Mixer,
  {b13a0001-3917-4b43-a5b9-e2a53a59daaa}, !- Handle
  Connector Mixer 2,                      !- Name
  {9f4878a0-f64c-4c97-86e9-b03e49b5cc02}, !- Outlet Branch Name
  {3dcf6d6f-77d5-4b35-bec6-c4f302d25c99}; !- Inlet Branch Name 1

OS:Node,
  {d05faea7-8a0d-4934-8396-508c63167976}, !- Handle
  Node 18,                                !- Name
  {5fba276c-99dd-4095-a068-bb582ef59feb}, !- Inlet Port
  {fb56bd58-1556-455a-b10e-a7ab26de204a}; !- Outlet Port

OS:Node,
  {7e60b054-d529-4977-9887-f3d0fdc61201}, !- Handle
  Node 17,                                !- Name
  {9f4878a0-f64c-4c97-86e9-b03e49b5cc02}, !- Inlet Port
  {7b02f943-0f0c-4733-b847-d8ed1e985a9b}; !- Outlet Port

OS:Node,
  {232cc3f5-f73e-4f99-a637-ead39a351902}, !- Handle
  Node 16,                                !- Name
  {49e8fdc3-69cd-441d-83fa-1bab62c5846c}, !- Inlet Port
  {3241b835-4c50-4834-88cf-cee3945f9fd8}; !- Outlet Port

OS:Connection,
  {5e4a9a18-b703-4067-aefc-21c722b4cd18}, !- Handle
  {416bd1a0-51e1-4ad3-96e9-8c99eb8f5747}, !- Name
  {f75bd254-6f5b-4646-aebb-2de427d0ba10}, !- Source Object
  3,                                      !- Outlet Port
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0f09dc23-b159-4886-ac74-b443f43f9311}, !- Handle
  {f7e44694-30dc-4360-a054-cc56139c080b}, !- Name
  {bd9a2164-7f48-4008-8ea5-c13ce77ab229}, !- Source Object
  3,                                      !- Outlet Port
  {79f7d9cf-bb2b-4dfd-ba52-5f599fbcd52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8a7df6-c20d-455a-928e-624d0cedab3d}, !- Handle
  {95920292-7bcd-4102-befa-8faa1f3a444e}, !- Name
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Source Object
  14,                                     !- Outlet Port
  {fec8cd2f-28e1-468a-832e-dfa8904e6725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connector:Splitter,
  {bd9a2164-7f48-4008-8ea5-c13ce77ab229}, !- Handle
  Connector Splitter 1,                   !- Name
  {39d51f99-db11-4b11-9b2c-793bdde8b9c5}, !- Inlet Branch Name
  {0f09dc23-b159-4886-ac74-b443f43f9311}, !- Outlet Branch Name 1
  {b3b21d70-f699-4ac5-83e2-5a203454fdcd}; !- Outlet Branch Name 2

OS:Connector:Mixer,
  {87aa9037-05ed-4b94-8fab-8c5d970e2a51}, !- Handle
  Connector Mixer 1,                      !- Name
  {b7a35d03-c1bb-4123-8644-e0b80fac825f}, !- Outlet Branch Name
  {fe6bccda-1f26-4323-8199-83b43de5ca54}, !- Inlet Branch Name 1
  {5e4b6452-ee37-4c46-891e-fa7833f22751}; !- Inlet Branch Name 2

OS:Node,
  {79f7d9cf-bb2b-4dfd-ba52-5f599fbcd52b}, !- Handle
  Node 15,                                !- Name
  {0f09dc23-b159-4886-ac74-b443f43f9311}, !- Inlet Port
  {75b45588-f2cb-4189-b08b-f555dd0067c7}; !- Outlet Port

OS:Node,
  {f75bd254-6f5b-4646-aebb-2de427d0ba10}, !- Handle
  Node 14,                                !- Name
  {0ee20ecd-3907-42ae-9e2b-5f82031a6227}, !- Inlet Port
  {5e4a9a18-b703-4067-aefc-21c722b4cd18}; !- Outlet Port

OS:Node,
  {fec8cd2f-28e1-468a-832e-dfa8904e6725}, !- Handle
  Node 13,                                !- Name
  {3d8a7df6-c20d-455a-928e-624d0cedab3d}, !- Inlet Port
  {0de924f1-df74-4677-a187-184f08f548a8}; !- Outlet Port

OS:PlantLoop,
  {ccd37a38-2e75-4234-a575-ceeb0848d55f}, !- Handle
  dhw loop,                               !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f75bd254-6f5b-4646-aebb-2de427d0ba10}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {3d8a7df6-c20d-455a-928e-624d0cedab3d}, !- Plant Side Inlet Node Name
  {5e4a9a18-b703-4067-aefc-21c722b4cd18}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {49e8fdc3-69cd-441d-83fa-1bab62c5846c}, !- Demand Side Inlet Node Name
  {7b02f943-0f0c-4733-b847-d8ed1e985a9b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {103f59cd-bddd-4ce6-bd96-8acb3dbef6ce}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b13a0001-3917-4b43-a5b9-e2a53a59daaa}, !- Demand Mixer Name
  {b0c9af87-bce7-47e6-9ccf-7720c2959b4d}, !- Demand Splitter Name
  {87aa9037-05ed-4b94-8fab-8c5d970e2a51}, !- Supply Mixer Name
  {bd9a2164-7f48-4008-8ea5-c13ce77ab229}; !- Supply Splitter Name

OS:PortList,
  {e70b05e5-90cf-4482-b859-4f7ed7621815}, !- Handle
  {f14de7b3-5d37-46eb-9975-b8d2396a90f8}, !- Name
  {4bc839ef-f5c7-4689-9340-862dc96bcf0b}; !- HVAC Component

OS:ElectricEquipment,
  {e61e74cd-a757-42e2-965b-4052f813ac33}, !- Handle
  ceiling fan,                            !- Name
  {f1148ce6-fbce-4275-90fe-7ed49543d3a0}, !- Electric Equipment Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {0d7dece3-ec76-403a-a65a-2556c837a58f}, !- Schedule Name
  ,                                       !- Multiplier
  ceiling fan;                            !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f1148ce6-fbce-4275-90fe-7ed49543d3a0}, !- Handle
  ceiling fan,                            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  50.1853696742553,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.558,                                  !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:File,
  {0d7dece3-ec76-403a-a65a-2556c837a58f}, !- Handle
  ceiling_fan,                            !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  20,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:Schedule:Day,
  {be65a9ec-2922-4946-9b00-c624d9ee782b}, !- Handle
  ceiling fan schedule allday9,           !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6dc87cc9-deb7-498e-bd3e-1efec8dd5669}, !- Handle
  ceiling fan schedule allday ruleset9,   !- Name
  {820f6f88-bb14-4648-b96b-ffe8d5f2b899}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be65a9ec-2922-4946-9b00-c624d9ee782b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2710f92-5fbe-46b2-9819-2604cad8af11}, !- Handle
  ceiling fan schedule allday6,           !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {1b5eb1e5-8a02-4243-9310-8c7f2e2516d4}, !- Handle
  ceiling fan schedule allday ruleset6,   !- Name
  {820f6f88-bb14-4648-b96b-ffe8d5f2b899}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2710f92-5fbe-46b2-9819-2604cad8af11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7892b771-5fda-4854-aa78-7e3034c95342}, !- Handle
  ceiling fan schedule allday1,           !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be2aa69f-b72b-476f-b54c-40c84adc97c0}, !- Handle
  ceiling fan schedule allday ruleset1,   !- Name
  {820f6f88-bb14-4648-b96b-ffe8d5f2b899}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7892b771-5fda-4854-aa78-7e3034c95342}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f2cfe7c-0e86-461c-801a-088dfb7e02a6}, !- Handle
  Schedule Day 7,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {820f6f88-bb14-4648-b96b-ffe8d5f2b899}, !- Handle
  ceiling fan schedule,                   !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {1f2cfe7c-0e86-461c-801a-088dfb7e02a6}; !- Default Day Schedule Name

OS:AdditionalProperties,
  {a4e9093d-5b02-486a-8719-2041bbc539a0}, !- Handle
  {511ad549-1712-43df-a104-37ec6569784c}, !- Object Name
  SizingInfoHVACCoolType,                 !- Feature Name 1
  String,                                 !- Feature Data Type 1
  ideal,                                  !- Feature Value 1
  SizingInfoHVACHeatType,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ideal;                                  !- Feature Value 2

OS:Schedule:Constant,
  {7189c75c-9e83-4707-bfa4-726cc622cf2b}, !- Handle
  Sequential Fraction Schedule 3,         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7466d69c-fb74-4e86-9ab1-71987599c9e9}, !- Handle
  Sequential Fraction Schedule 2,         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {162f3d84-90d8-403a-985f-202ba622069d}, !- Handle
  {53bd4a72-fb2e-4d2f-b80a-417f87ef9b59}, !- Name
  {511ad549-1712-43df-a104-37ec6569784c}, !- Source Object
  4,                                      !- Outlet Port
  {47760b50-ae68-467c-8a09-502eaefd543b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6a0094-be50-442a-b834-da992f3a2074}, !- Handle
  {66dff42b-459a-4e51-a79f-4f9d4e79c9cd}, !- Name
  {47760b50-ae68-467c-8a09-502eaefd543b}, !- Source Object
  3,                                      !- Outlet Port
  {c3e49fd3-cbdb-4c0c-a840-a79d65b89c54}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {47760b50-ae68-467c-8a09-502eaefd543b}, !- Handle
  Node 12,                                !- Name
  {162f3d84-90d8-403a-985f-202ba622069d}, !- Inlet Port
  {ed6a0094-be50-442a-b834-da992f3a2074}; !- Outlet Port

OS:Connection,
  {b172b02e-d9d8-479a-81c6-1f4f5b35b0a8}, !- Handle
  {76842668-e615-4cd7-968c-fb31457fe682}, !- Name
  {7c5b3f69-d540-496a-871e-67d72cc9244a}, !- Source Object
  3,                                      !- Outlet Port
  {511ad549-1712-43df-a104-37ec6569784c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {564f2c71-be9b-4244-8e40-5340372078a3}, !- Handle
  {f89bc6af-c8af-43ad-8f02-8b9fef24e19d}, !- Name
  {cc352340-b0ed-4e2a-945f-92413a4e8d75}, !- Source Object
  3,                                      !- Outlet Port
  {7c5b3f69-d540-496a-871e-67d72cc9244a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c5b3f69-d540-496a-871e-67d72cc9244a}, !- Handle
  Node 11,                                !- Name
  {564f2c71-be9b-4244-8e40-5340372078a3}, !- Inlet Port
  {b172b02e-d9d8-479a-81c6-1f4f5b35b0a8}; !- Outlet Port

OS:ZoneHVAC:IdealLoadsAirSystem,
  {511ad549-1712-43df-a104-37ec6569784c}, !- Handle
  ideal residual,                         !- Name
  ,                                       !- Availability Schedule Name
  {b172b02e-d9d8-479a-81c6-1f4f5b35b0a8}, !- Zone Supply Air Node Name
  {162f3d84-90d8-403a-985f-202ba622069d}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  10,                                     !- Minimum Cooling Supply Air Temperature {C}
  0.015,                                  !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.01,                                   !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  NoLimit,                                !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  NoLimit,                                !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  None,                                   !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:AdditionalProperties,
  {2f9898dc-4aa0-43c6-b1f2-6eb47f0e49d6}, !- Handle
  {ca04be88-c177-4f0e-96a4-25f0cc0b6a45}, !- Object Name
  SizingInfoHVACCapacityRatioCooling,     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0,                                    !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  394.2,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1,                                      !- Feature Value 3
  SizingInfoHVACCoolType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  central ac,                             !- Feature Value 4
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  1,                                      !- Feature Value 5
  SizingInfoHVACHeatType,                 !- Feature Name 6
  String,                                 !- Feature Data Type 6
  furnace;                                !- Feature Value 6

OS:Schedule:Constant,
  {7d8c0943-9083-441d-8227-b946c4db820e}, !- Handle
  Sequential Fraction Schedule 1,         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {0e23ee21-d3bf-49b7-a48e-750073c2ef3b}, !- Handle
  Sequential Fraction Schedule,           !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {4ab27d67-822e-4614-a275-11700024010a}, !- Handle
  {b6e747e5-deb7-4169-9b33-67909c315026}, !- Name
  {4bc450cb-b95b-4cb7-bd97-844163a4e09a}, !- Source Object
  4,                                      !- Outlet Port
  {59d4e191-9387-4929-9ccd-bd022e28030c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd64804-9458-41d6-bc72-dbc91ab30e25}, !- Handle
  {4d35522a-1d0f-47c8-a8d1-0149e5f198b0}, !- Name
  {40f64ebd-7be0-4e8d-bf38-bb211c39165e}, !- Source Object
  3,                                      !- Outlet Port
  {4bc450cb-b95b-4cb7-bd97-844163a4e09a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40f64ebd-7be0-4e8d-bf38-bb211c39165e}, !- Handle
  Node 10,                                !- Name
  {a9f911be-1a6f-44a3-a018-94706df8a34a}, !- Inlet Port
  {8fd64804-9458-41d6-bc72-dbc91ab30e25}; !- Outlet Port

OS:Connection,
  {f542c05d-1f1a-48f8-8e06-08e8335c8872}, !- Handle
  {0c258a99-2049-4f87-8169-ffce082f8258}, !- Name
  {bb637aa7-93ce-4af3-b906-1986474d500d}, !- Source Object
  3,                                      !- Outlet Port
  {eecef197-fdcb-4a16-86a7-47beaa23acfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3027fd6e-c160-47ae-b8bc-9663a9bef895}, !- Handle
  {5aa421f3-9bf9-48e5-80d5-7581b1430ff8}, !- Name
  {59d4e191-9387-4929-9ccd-bd022e28030c}, !- Source Object
  3,                                      !- Outlet Port
  {c3e49fd3-cbdb-4c0c-a840-a79d65b89c54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eecef197-fdcb-4a16-86a7-47beaa23acfe}, !- Handle
  Node 9,                                 !- Name
  {f542c05d-1f1a-48f8-8e06-08e8335c8872}, !- Inlet Port
  {783c5680-da1d-48a9-a2c8-e8562f9fe607}; !- Outlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4bc450cb-b95b-4cb7-bd97-844163a4e09a}, !- Handle
  central ac and furnace terminal,        !- Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule Name
  {8fd64804-9458-41d6-bc72-dbc91ab30e25}, !- Air Inlet Node Name
  {4ab27d67-822e-4614-a275-11700024010a}, !- Air Outlet Node Name
  0.289670165760743;                      !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {f4c05869-7957-4c8f-994c-19d0738dc04b}, !- Handle
  {91596c4b-2f45-4b36-a8d9-3efa4d200d4f}, !- Name
  {ca04be88-c177-4f0e-96a4-25f0cc0b6a45}, !- Source Object
  7,                                      !- Outlet Port
  {23067674-d0e6-4950-b67b-9b115f972798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e1fc7d-051b-45be-9406-2657a0bd43d0}, !- Handle
  {047c2b3e-79cc-4024-b286-1d16fe53c0db}, !- Name
  {ae4712fa-e868-4d9f-9d1c-46ec6feb5918}, !- Source Object
  3,                                      !- Outlet Port
  {ca04be88-c177-4f0e-96a4-25f0cc0b6a45}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {7f8a45c0-757f-4c88-b3fa-fa49971fefdc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Sizing:System,
  {d4c6cb27-3e20-43c9-a4a8-92dcf08a2a61}, !- Handle
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Connection,
  {9c8036f2-c57f-4fd7-ad91-23054dab1d48}, !- Handle
  {8e866ee4-c733-4fab-b02b-a39fba03b253}, !- Name
  {69d12171-1d94-4da3-bd6e-35016df60e84}, !- Source Object
  2,                                      !- Outlet Port
  {eed0835c-67e0-4c18-88da-1a004534c6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d8ac33-957e-434a-b0d1-fdeca087f0a6}, !- Handle
  {08eed3b0-3edb-4292-95cb-931143452914}, !- Name
  {017fe0af-e34e-4b63-a76e-5cf486d60fad}, !- Source Object
  3,                                      !- Outlet Port
  {f9426465-80c8-4259-901a-5f9f8f15026e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneMixer,
  {69d12171-1d94-4da3-bd6e-35016df60e84}, !- Handle
  central ac and furnace zone mixer,      !- Name
  {9c8036f2-c57f-4fd7-ad91-23054dab1d48}, !- Outlet Node Name
  {e720591e-91b4-4c58-85c1-04b3973c9afe}; !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {f9426465-80c8-4259-901a-5f9f8f15026e}, !- Handle
  central ac and furnace zone splitter,   !- Name
  {c5d8ac33-957e-434a-b0d1-fdeca087f0a6}, !- Inlet Node Name
  {a9f911be-1a6f-44a3-a018-94706df8a34a}; !- Outlet Node Name 1

OS:Connection,
  {146ab8b0-b87b-4a1b-bddd-12868274c546}, !- Handle
  {48266d3d-8c74-4fdf-befb-4d060661e3bf}, !- Name
  {eed0835c-67e0-4c18-88da-1a004534c6fa}, !- Source Object
  3,                                      !- Outlet Port
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c2c5635a-060e-445e-be35-f08328d9e632}, !- Handle
  {85f43fc1-b413-42f8-95b9-41609533678a}, !- Name
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Source Object
  11,                                     !- Outlet Port
  {017fe0af-e34e-4b63-a76e-5cf486d60fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59d4e191-9387-4929-9ccd-bd022e28030c}, !- Handle
  Node 8,                                 !- Name
  {4ab27d67-822e-4614-a275-11700024010a}, !- Inlet Port
  {3027fd6e-c160-47ae-b8bc-9663a9bef895}; !- Outlet Port

OS:Node,
  {eed0835c-67e0-4c18-88da-1a004534c6fa}, !- Handle
  Node 7,                                 !- Name
  {9c8036f2-c57f-4fd7-ad91-23054dab1d48}, !- Inlet Port
  {146ab8b0-b87b-4a1b-bddd-12868274c546}; !- Outlet Port

OS:Node,
  {017fe0af-e34e-4b63-a76e-5cf486d60fad}, !- Handle
  Node 6,                                 !- Name
  {c2c5635a-060e-445e-be35-f08328d9e632}, !- Inlet Port
  {c5d8ac33-957e-434a-b0d1-fdeca087f0a6}; !- Outlet Port

OS:Connection,
  {08f3344a-b6a8-4f1f-bb54-1d13e00a5766}, !- Handle
  {444d3553-8cb7-4e14-8ba9-99ce37744291}, !- Name
  {23067674-d0e6-4950-b67b-9b115f972798}, !- Source Object
  3,                                      !- Outlet Port
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {369e8170-e2f5-4e85-aea6-f9d1bb6dd3e7}, !- Handle
  {5b45608b-ce46-43f9-9959-15a1652a6bc4}, !- Name
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Source Object
  9,                                      !- Outlet Port
  {ae4712fa-e868-4d9f-9d1c-46ec6feb5918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23067674-d0e6-4950-b67b-9b115f972798}, !- Handle
  Node 5,                                 !- Name
  {f4c05869-7957-4c8f-994c-19d0738dc04b}, !- Inlet Port
  {08f3344a-b6a8-4f1f-bb54-1d13e00a5766}; !- Outlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {8be6fa0b-412e-457b-90cd-56a24bb748e3}, !- Handle
  infil flow,                             !- Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Node,
  {ae4712fa-e868-4d9f-9d1c-46ec6feb5918}, !- Handle
  Node 4,                                 !- Name
  {369e8170-e2f5-4e85-aea6-f9d1bb6dd3e7}, !- Inlet Port
  {02e1fc7d-051b-45be-9406-2657a0bd43d0}; !- Outlet Port

OS:AirLoopHVAC,
  {d48b1527-126f-41d8-967a-6b4932fdca88}, !- Handle
  central ac and furnace airloop,         !- Name
  ,                                       !- Controller List Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule
  {7f8a45c0-757f-4c88-b3fa-fa49971fefdc}, !- Availability Manager List Name
  0.289670165760743,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {369e8170-e2f5-4e85-aea6-f9d1bb6dd3e7}, !- Supply Side Inlet Node Name
  {146ab8b0-b87b-4a1b-bddd-12868274c546}, !- Demand Side Outlet Node Name
  {c2c5635a-060e-445e-be35-f08328d9e632}, !- Demand Side Inlet Node A
  {08f3344a-b6a8-4f1f-bb54-1d13e00a5766}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {69d12171-1d94-4da3-bd6e-35016df60e84}, !- Demand Mixer Name
  {f9426465-80c8-4259-901a-5f9f8f15026e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Connection,
  {a9f911be-1a6f-44a3-a018-94706df8a34a}, !- Handle
  {74845bd4-36d0-415b-b1dc-c713cb9ca517}, !- Name
  {f9426465-80c8-4259-901a-5f9f8f15026e}, !- Source Object
  3,                                      !- Outlet Port
  {40f64ebd-7be0-4e8d-bf38-bb211c39165e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e7910782-d110-46b4-a47d-6114b2467439}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {aadc5e05-dcae-4017-826c-7a443665c42f}, !- Handle
  Always Off Discrete,                    !- Name
  {e7910782-d110-46b4-a47d-6114b2467439}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirLoopHVAC:UnitarySystem,
  {ca04be88-c177-4f0e-96a4-25f0cc0b6a45}, !- Handle
  central ac and furnace unitary system,  !- Name
  Load,                                   !- Control Type
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule Name
  {02e1fc7d-051b-45be-9406-2657a0bd43d0}, !- Air Inlet Node Name
  {f4c05869-7957-4c8f-994c-19d0738dc04b}, !- Air Outlet Node Name
  {be8ea52a-b9d3-41c2-8f65-432200ac9c3c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {aadc5e05-dcae-4017-826c-7a443665c42f}, !- Supply Air Fan Operating Mode Schedule Name
  {03503e68-de10-4e8f-a378-f88c9f636231}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7be311a8-0c54-4d54-8279-9638ffe57790}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.289670165760743,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.241854947337983,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Output:Variable,
  {0810f94f-cf7e-4010-b527-19bd409def1e}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  central ac and furnace supply fan htg primary disaggregate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:EnergyManagementSystem:OutputVariable,
  {ca8c90be-09eb-4b87-a6a5-cb85198a49a3}, !- Handle
  central ac and furnace supply fan htg primary disaggregate, !- Name
  central_ac_and_furnace_supply_fan_primary_htg, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {96940416-df33-4ebc-a8bb-e5478f387a6a}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {1e985e9c-138c-4baa-8fd4-b16e257f1806}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager 1, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {96940416-df33-4ebc-a8bb-e5478f387a6a}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {96940416-df33-4ebc-a8bb-e5478f387a6a}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program_1, !- Name
  Set central_ac_and_furnace_supply_fan_primary_htg = 0, !- Program Line 1
  If central_ac_and_furnace_htg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {aa812ab3-54dd-47c9-ad43-0b1f4b315361}, !- Handle
  central_ac_and_furnace_htg_coil_s,      !- Name
  central ac and furnace htg coil,        !- Output Variable or Output Meter Index Key Name
  Heating Coil NaturalGas Energy;         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a2a270a7-7e76-4bd5-bb47-ceaed19c6300}, !- Handle
  central_ac_and_furnace_supply_fan_s_1,  !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Output:Variable,
  {044788c9-e160-4fc5-a941-2de99e066f47}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  central ac and furnace supply fan clg disaggregate, !- Variable Name
  monthly;                                !- Reporting Frequency

OS:EnergyManagementSystem:OutputVariable,
  {19589d56-782c-4f49-b728-c14acf5e4a7a}, !- Handle
  central ac and furnace supply fan clg disaggregate, !- Name
  central_ac_and_furnace_supply_fan_clg,  !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {9f68324f-aaa8-4ffb-901f-f5814a320c81}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:ProgramCallingManager,
  {0a237e23-5bd2-4d7b-97f5-4ec0c6024daa}, !- Handle
  central ac and furnace supply fan disaggregate program calling manager, !- Name
  EndOfSystemTimestepBeforeHVACReporting, !- EnergyPlus Model Calling Point
  {9f68324f-aaa8-4ffb-901f-f5814a320c81}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {9f68324f-aaa8-4ffb-901f-f5814a320c81}, !- Handle
  central_ac_and_furnace_supply_fan_disaggregate_program, !- Name
  Set central_ac_and_furnace_supply_fan_clg = 0, !- Program Line 1
  If central_ac_and_furnace_clg_coil_s > 0, !- Program Line 2
  Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s, !- Program Line 3
  EndIf;                                  !- Program Line 4

OS:EnergyManagementSystem:Sensor,
  {3757fe38-da9d-439e-8092-1195b2138408}, !- Handle
  central_ac_and_furnace_clg_coil_s,      !- Name
  central ac and furnace clg coil,        !- Output Variable or Output Meter Index Key Name
  Cooling Coil Electricity Energy;        !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {89c085e3-3c0f-490f-b232-517b8edc8dae}, !- Handle
  central_ac_and_furnace_supply_fan_s,    !- Name
  central ac and furnace supply fan,      !- Output Variable or Output Meter Index Key Name
  Fan Electricity Energy;                 !- Output Variable or Output Meter Name

OS:Curve:Cubic,
  {fa2b51d9-8748-44e5-8431-3c256a597a16}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {88df2339-9f60-40b5-91a8-74724df8445f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Fan:OnOff,
  {be8ea52a-b9d3-41c2-8f65-432200ac9c3c}, !- Handle
  central ac and furnace supply fan,      !- Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  595.93500092512,                        !- Pressure Rise {Pa}
  0.289674885235175,                      !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88df2339-9f60-40b5-91a8-74724df8445f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa2b51d9-8748-44e5-8431-3c256a597a16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  supply fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {03503e68-de10-4e8f-a378-f88c9f636231}, !- Handle
  central ac and furnace htg coil,        !- Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  8085.52189022952,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  NaturalGas;                             !- Fuel Type

OS:Coil:Cooling:DX:SingleSpeed,
  {7be311a8-0c54-4d54-8279-9638ffe57790}, !- Handle
  central ac and furnace clg coil,        !- Name
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Availability Schedule Name
  4325.77355039079,                       !- Rated Total Cooling Capacity {W}
  0.740612186094823,                      !- Rated Sensible Heat Ratio
  4.03878394144749,                       !- Rated COP {W/W}
  0.228833625937645,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef68ae1d-14af-4ded-b9e1-b808df7aab19}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1201aa4d-41b0-427b-9e9b-e0576673b126}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1055f3d4-7d6e-4ec1-bff8-bc7b56b4719b}, !- Energy Input Ratio Function of Temperature Curve Name
  {36ab0d90-05f4-4223-8f95-bda433aee476}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {83c9352f-2260-48bb-a358-7f4dbf6ddabd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  50,                                     !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ScheduleTypeLimits,
  {23fef5bb-e0fe-4e65-bdf0-25c6b52985b0}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {47f0c359-dbd3-4a32-ae3f-17414bc108dc}, !- Handle
  Always On Discrete,                     !- Name
  {23fef5bb-e0fe-4e65-bdf0-25c6b52985b0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Quadratic,
  {36ab0d90-05f4-4223-8f95-bda433aee476}, !- Handle
  Cool-eir-fFF1,                          !- Name
  1.143487507,                            !- Coefficient1 Constant
  -0.13943972,                            !- Coefficient2 x
  -0.004047787,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1201aa4d-41b0-427b-9e9b-e0576673b126}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718664047,                            !- Coefficient1 Constant
  0.41797409,                             !- Coefficient2 x
  -0.136638137,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {83c9352f-2260-48bb-a358-7f4dbf6ddabd}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Biquadratic,
  {1055f3d4-7d6e-4ec1-bff8-bc7b56b4719b}, !- Handle
  Cool-eir-fT1,                           !- Name
  -0.350447695,                           !- Coefficient1 Constant
  0.116809893,                            !- Coefficient2 x
  -0.00339950844,                         !- Coefficient3 x**2
  -0.001226088,                           !- Coefficient4 y
  0.0006008094,                           !- Coefficient5 y**2
  -0.000466884,                           !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ef68ae1d-14af-4ded-b9e1-b808df7aab19}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.557359706,                            !- Coefficient1 Constant
  -0.0744481692,                          !- Coefficient2 x
  0.00309859668,                          !- Coefficient3 x**2
  0.0014595786,                           !- Coefficient4 y
  -4.1148e-05,                            !- Coefficient5 y**2
  -0.00042671448,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:ScheduleTypeLimits,
  {7a354032-d8ba-4a66-836c-c172e8623708}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {371200cb-5b34-49e0-b04b-9fd4d1f94a2c}, !- Handle
  occupants,                              !- Name
  {19e6a73e-6fb2-4685-9af2-a2d5f29ca3fc}, !- People Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  {943cf6a3-d6b8-4e03-be5b-400d6f77f324}, !- Number of People Schedule Name
  {be90adb4-030c-48ec-8917-e6d39279eb48}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {19e6a73e-6fb2-4685-9af2-a2d5f29ca3fc}, !- Handle
  occupants,                              !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.314170909090909,                      !- Fraction Radiant
  0.563030303030303,                      !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:Schedule:Constant,
  {be90adb4-030c-48ec-8917-e6d39279eb48}, !- Handle
  occupants activity schedule,            !- Name
  {7a354032-d8ba-4a66-836c-c172e8623708}, !- Schedule Type Limits Name
  117.228428068889;                       !- Value

OS:Schedule:File,
  {943cf6a3-d6b8-4e03-be5b-400d6f77f324}, !- Handle
  occupants,                              !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  60;                                     !- Minutes per Item

OS:ShadingSurfaceGroup,
  {996e563c-8e67-42c1-83b8-628a6c36d3dc}, !- Handle
  neighbors,                              !- Name
  Building;                               !- Shading Surface Type

OS:AdditionalProperties,
  {b3e8997a-6fc1-42bf-9d12-055b41438ebd}, !- Handle
  {343a533d-5cfb-4e8e-8a60-0eee11b53ae8}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  90,                                     !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10;                                     !- Feature Value 2

OS:AdditionalProperties,
  {f371a17c-98ff-42e2-b8e5-66d7df4d68f9}, !- Handle
  {59b927a4-7f00-4b3c-b389-fba47a69ffd7}, !- Object Name
  Azimuth,                                !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  270,                                    !- Feature Value 1
  Distance,                               !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10;                                     !- Feature Value 2

OS:ShadingSurface,
  {59b927a4-7f00-4b3c-b389-fba47a69ffd7}, !- Handle
  Neighbor azimuth 270 distance 10.0,     !- Name
  ,                                       !- Construction Name
  {996e563c-8e67-42c1-83b8-628a6c36d3dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -60.9249398466534, -57.8769438317503, 0, !- X,Y,Z Vertex 1 {m}
  -60.9249398466534, -57.8769438317503, 2.4384, !- X,Y,Z Vertex 2 {m}
  -60.9249444822924, 57.8769389519825, 2.4384, !- X,Y,Z Vertex 3 {m}
  -60.9249444822924, 57.8769389519825, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0403ee54-09a3-49dd-bc87-93446b704e6e}, !- Handle
  furniture construction living space,    !- Name
  ,                                       !- Surface Rendering Name
  {fecf3be0-4be9-41e3-ad1c-bea66cf82954}; !- Layer 1

OS:Material,
  {fecf3be0-4be9-41e3-ad1c-bea66cf82954}, !- Handle
  furniture material living space,        !- Name
  Rough,                                  !- Roughness
  0.06096,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:InternalMass,
  {d4f71f02-da6d-4a6d-8b69-85feab2cec80}, !- Handle
  furniture mass living space living,     !- Name
  {be19d86c-4c5e-4440-b34f-fdb37e5327d9}, !- Internal Mass Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {be19d86c-4c5e-4440-b34f-fdb37e5327d9}, !- Handle
  furniture mass living space living,     !- Name
  {0403ee54-09a3-49dd-bc87-93446b704e6e}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  283.8187872,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {7a34ff80-67fa-4cce-b939-536ce942f3a4}, !- Handle
  PartitionWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}, !- Layer 1
  {97441d5b-3a5a-4879-9ee1-9d2f1032c82f}, !- Layer 2
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 3

OS:Material,
  {97441d5b-3a5a-4879-9ee1-9d2f1032c82f}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.391763531157105,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611;                       !- Specific Heat {J/kg-K}

OS:InternalMass,
  {cd4c281f-6c5a-48c1-bf3e-364b0d22a177}, !- Handle
  living space Living Partition,          !- Name
  {42dcd3da-37b6-45f8-bc9b-a781860dbacb}, !- Internal Mass Definition Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {42dcd3da-37b6-45f8-bc9b-a781860dbacb}, !- Handle
  living space Living Partition,          !- Name
  {7a34ff80-67fa-4cce-b939-536ce942f3a4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  283.8187872,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {20bfad6b-cf92-438e-b93c-551677bc1cd6}, !- Handle
  AdiabaticWallConstruction 1,            !- Name
  ,                                       !- Surface Rendering Name
  {1e1a49dc-5a94-4cdf-818f-b16542426ca8}, !- Layer 1
  {a94f4003-eebe-4921-9d4c-24a04f533f86}, !- Layer 2
  {b5bad101-e2c3-463f-9947-f29a516dbcc1}, !- Layer 3
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 4

OS:Construction,
  {6620db0c-fac4-4f76-8d0d-21e3ec57e87a}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {bbb0cc4a-1fcc-489d-8bc4-9c62922cfe94}; !- Layer 1

OS:Material,
  {bbb0cc4a-1fcc-489d-8bc4-9c62922cfe94}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:SubSurface,
  {0f2a1476-932a-4926-9d16-41cc41702700}, !- Handle
  Surface_5_-_Door_front,                 !- Name
  Door,                                   !- Sub Surface Type
  {6620db0c-fac4-4f76-8d0d-21e3ec57e87a}, !- Construction Name
  {f65edcbb-3bc5-44ee-9048-18d29caa114f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -56.9629968181676, -57.8769444517916, 0, !- X,Y,Z Vertex 1 {m}
  -56.9629968181676, -57.8769444517916, 2.033016, !- X,Y,Z Vertex 2 {m}
  -57.8769398466534, -57.8769444761923, 2.033016, !- X,Y,Z Vertex 3 {m}
  -57.8769398466534, -57.8769444761923, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {9fd058b4-48a1-4b8c-89c3-e71215ef0299}, !- Handle
  {f65edcbb-3bc5-44ee-9048-18d29caa114f}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.9985007496251876,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Door;                                   !- Feature Value 4

OS:Surface,
  {f65edcbb-3bc5-44ee-9048-18d29caa114f}, !- Handle
  surface Surface_5_-_Door_front,         !- Name
  Wall,                                   !- Surface Type
  {20bfad6b-cf92-438e-b93c-551677bc1cd6}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.9619968181676, -57.8769444517649, 0, !- X,Y,Z Vertex 1 {m}
  -56.9619968181676, -57.8769444517649, 2.034016, !- X,Y,Z Vertex 2 {m}
  -57.8779398466534, -57.876944476219, 2.034016, !- X,Y,Z Vertex 3 {m}
  -57.8779398466534, -57.876944476219, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {84869e31-dcc1-440d-9de0-b79ef8abd823}, !- Handle
  AdiabaticWallConstruction,              !- Name
  ,                                       !- Surface Rendering Name
  {1e1a49dc-5a94-4cdf-818f-b16542426ca8}, !- Layer 1
  {a94f4003-eebe-4921-9d4c-24a04f533f86}, !- Layer 2
  {b5bad101-e2c3-463f-9947-f29a516dbcc1}, !- Layer 3
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 4

OS:Material,
  {b5bad101-e2c3-463f-9947-f29a516dbcc1}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.380278417457636,                      !- Conductivity {W/m-K}
  52.34794524,                            !- Density {kg/m3}
  1209.88641434781;                       !- Specific Heat {J/kg-K}

OS:Material,
  {a94f4003-eebe-4921-9d4c-24a04f533f86}, !- Handle
  WallRigidIns 1,                         !- Name
  Rough,                                  !- Roughness
  0.5129784,                              !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {1e1a49dc-5a94-4cdf-818f-b16542426ca8}, !- Handle
  wood siding 1,                          !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Construction,
  {f65e6bef-df50-4648-b895-08768df7d404}, !- Handle
  WindowConstruction 3,                   !- Name
  ,                                       !- Surface Rendering Name
  {e58991fb-0c01-47d7-b062-3e39150d94d7}; !- Layer 1

OS:ShadingControl,
  {bcd49af3-c8ba-4314-85c2-3b1214207913}, !- Handle
  WindowHeatingShadingControl 3,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {3af8b682-0577-47cd-b70b-f2a732f6deca}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {069c13e5-48e9-4ac2-9975-b733d8445ccf}; !- Sub Surface Name 1

OS:ShadingControl,
  {c97e51eb-2523-4ab8-8680-76563ac00cea}, !- Handle
  WindowCoolingShadingControl 3,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2a39fdc0-486e-45cc-af4e-77a00bb7a1aa}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {069c13e5-48e9-4ac2-9975-b733d8445ccf}; !- Sub Surface Name 1

OS:ShadingSurface,
  {a1ef5cb6-c1ca-48ce-b42d-0992f7d850ba}, !- Handle
  Surface_5_-_Window_1_front - overhangs, !- Name
  ,                                       !- Construction Name
  {0c54bbfb-1d4e-4378-a13d-7b914c253ba5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.1185664181676, -57.8769441129886, 1.525, !- X,Y,Z Vertex 1 {m}
  -56.3387664181676, -57.8769443591518, 1.525, !- X,Y,Z Vertex 2 {m}
  -56.3387664018924, -58.4865443591518, 1.525, !- X,Y,Z Vertex 3 {m}
  -47.1185664018924, -58.4865441129886, 1.525; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0c54bbfb-1d4e-4378-a13d-7b914c253ba5}, !- Handle
  Surface_5_-_Window_1_front Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {069c13e5-48e9-4ac2-9975-b733d8445ccf}; !- Shaded Object Name

OS:SubSurface,
  {069c13e5-48e9-4ac2-9975-b733d8445ccf}, !- Handle
  Surface_5_-_Window_1_front,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {f65e6bef-df50-4648-b895-08768df7d404}, !- Construction Name
  {916f6c4b-ebd0-4910-a319-ccad9e930e92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.4233664181676, -57.8769441211263, 0.001, !- X,Y,Z Vertex 1 {m}
  -47.4233664181676, -57.8769441211263, 1.2202, !- X,Y,Z Vertex 2 {m}
  -56.0339664181676, -57.8769443510142, 1.2202, !- X,Y,Z Vertex 3 {m}
  -56.0339664181676, -57.8769443510142, 0.001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {88bd1c84-8e3b-416a-acdc-6bf36481e030}, !- Handle
  {916f6c4b-ebd0-4910-a319-ccad9e930e92}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.250000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {916f6c4b-ebd0-4910-a319-ccad9e930e92}, !- Handle
  surface Surface_5_-_Window_1_front,     !- Name
  Wall,                                   !- Surface Type
  {84869e31-dcc1-440d-9de0-b79ef8abd823}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.4223664181676, -57.8769441210996, 0, !- X,Y,Z Vertex 1 {m}
  -47.4223664181676, -57.8769441210996, 1.2202, !- X,Y,Z Vertex 2 {m}
  -56.0349664181676, -57.8769443510409, 1.2202, !- X,Y,Z Vertex 3 {m}
  -56.0349664181676, -57.8769443510409, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bfbc3576-308c-4b43-9206-244232d372f0}, !- Handle
  WindowConstruction 2,                   !- Name
  ,                                       !- Surface Rendering Name
  {e58991fb-0c01-47d7-b062-3e39150d94d7}; !- Layer 1

OS:Schedule:Rule,
  {f9b4e001-9c41-4f44-b139-03e86c9baba7}, !- Handle
  exterior lighting schedule weekday ruleset11, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {89c49a69-ae71-4e5c-910c-9229019ea186}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:ShadingControl,
  {e5d0c2df-8995-4806-9839-b6022bdf5f34}, !- Handle
  WindowCoolingShadingControl 2,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2a39fdc0-486e-45cc-af4e-77a00bb7a1aa}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {412aa593-6263-4a62-aca8-28d3084166cc}; !- Sub Surface Name 1

OS:ShadingSurface,
  {a248bf44-bf9b-4cb1-bcfb-60df4f4a6e0a}, !- Handle
  Surface_4_-_Window_1_right - overhangs, !- Name
  ,                                       !- Construction Name
  {4cc4413c-4fea-494d-b090-b03f03de9b52}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  57.8769436194091, -53.2668406192599, 1.525, !- X,Y,Z Vertex 1 {m}
  57.8769436850188, -58.1817406192599, 1.525, !- X,Y,Z Vertex 2 {m}
  58.4865436850188, -58.1817406111223, 1.525, !- X,Y,Z Vertex 3 {m}
  58.4865436194091, -53.2668406111223, 1.525; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4cc4413c-4fea-494d-b090-b03f03de9b52}, !- Handle
  Surface_4_-_Window_1_right Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {412aa593-6263-4a62-aca8-28d3084166cc}; !- Shaded Object Name

OS:SubSurface,
  {412aa593-6263-4a62-aca8-28d3084166cc}, !- Handle
  Surface_4_-_Window_1_right,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {bfbc3576-308c-4b43-9206-244232d372f0}, !- Construction Name
  {28273fce-9b93-4c22-b55d-215b08f8dc7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.876943623478, -53.5716406192599, 0.001, !- X,Y,Z Vertex 1 {m}
  57.876943623478, -53.5716406192599, 1.2202, !- X,Y,Z Vertex 2 {m}
  57.8769436809499, -57.8769406192599, 1.2202, !- X,Y,Z Vertex 3 {m}
  57.8769436809499, -57.8769406192599, 0.001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7d04d7d0-8d34-4a5c-961f-40bb0950aed9}, !- Handle
  {28273fce-9b93-4c22-b55d-215b08f8dc7b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.125000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {28273fce-9b93-4c22-b55d-215b08f8dc7b}, !- Handle
  surface Surface_4_-_Window_1_right,     !- Name
  Wall,                                   !- Surface Type
  {84869e31-dcc1-440d-9de0-b79ef8abd823}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.8769436234646, -53.5706406192599, 0, !- X,Y,Z Vertex 1 {m}
  57.8769436234646, -53.5706406192599, 1.2202, !- X,Y,Z Vertex 2 {m}
  57.8769436809633, -57.8779406192599, 1.2202, !- X,Y,Z Vertex 3 {m}
  57.8769436809633, -57.8779406192599, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e52d91e7-3b56-4e68-bc7b-b6fd0f837a3b}, !- Handle
  WindowConstruction 1,                   !- Name
  ,                                       !- Surface Rendering Name
  {e58991fb-0c01-47d7-b062-3e39150d94d7}; !- Layer 1

OS:ShadingControl,
  {52384827-d739-4f21-aeca-47bb8c7b72c1}, !- Handle
  WindowHeatingShadingControl 1,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {3af8b682-0577-47cd-b70b-f2a732f6deca}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {8000c369-e020-4c0d-bd45-75aac227d0d4}; !- Sub Surface Name 1

OS:ShadingControl,
  {1f76d397-093a-4be8-8463-6a19db28840c}, !- Handle
  WindowCoolingShadingControl 1,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2a39fdc0-486e-45cc-af4e-77a00bb7a1aa}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {8000c369-e020-4c0d-bd45-75aac227d0d4}; !- Sub Surface Name 1

OS:ShadingSurface,
  {9a673da6-39a2-4f06-a2c6-9a930ffe275c}, !- Handle
  Surface_3_-_Window_1_back - overhangs,  !- Name
  ,                                       !- Construction Name
  {004becb3-62ef-4cc5-bf82-403a0c5685fa}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.9615413918664, 57.8769428796075, 1.525, !- X,Y,Z Vertex 1 {m}
  58.1817413918664, 57.8769428796075, 1.525, !- X,Y,Z Vertex 2 {m}
  58.1817413918664, 58.4865428796075, 1.525, !- X,Y,Z Vertex 3 {m}
  48.9615413918664, 58.4865428796075, 1.525; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {004becb3-62ef-4cc5-bf82-403a0c5685fa}, !- Handle
  Surface_3_-_Window_1_back Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8000c369-e020-4c0d-bd45-75aac227d0d4}; !- Shaded Object Name

OS:SubSurface,
  {8000c369-e020-4c0d-bd45-75aac227d0d4}, !- Handle
  Surface_3_-_Window_1_back,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {e52d91e7-3b56-4e68-bc7b-b6fd0f837a3b}, !- Construction Name
  {db252feb-2114-4bd4-a2bc-2c0f64ffdee6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.2663413918664, 57.8769428796075, 0.001, !- X,Y,Z Vertex 1 {m}
  49.2663413918664, 57.8769428796075, 1.2202, !- X,Y,Z Vertex 2 {m}
  57.8769413918664, 57.8769428796075, 1.2202, !- X,Y,Z Vertex 3 {m}
  57.8769413918664, 57.8769428796075, 0.001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5fcbb991-a027-476e-8253-fc8f36be50b7}, !- Handle
  {db252feb-2114-4bd4-a2bc-2c0f64ffdee6}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.250000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {db252feb-2114-4bd4-a2bc-2c0f64ffdee6}, !- Handle
  surface Surface_3_-_Window_1_back,      !- Name
  Wall,                                   !- Surface Type
  {84869e31-dcc1-440d-9de0-b79ef8abd823}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.2653413918664, 57.8769428796075, 0,  !- X,Y,Z Vertex 1 {m}
  49.2653413918664, 57.8769428796075, 1.2202, !- X,Y,Z Vertex 2 {m}
  57.8779413918664, 57.8769428796075, 1.2202, !- X,Y,Z Vertex 3 {m}
  57.8779413918664, 57.8769428796075, 0;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4df56340-1192-4319-bc1c-adbaa469f77f}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {e58991fb-0c01-47d7-b062-3e39150d94d7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e58991fb-0c01-47d7-b062-3e39150d94d7}, !- Handle
  WindowMaterial,                         !- Name
  1.81696,                                !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:ShadingControl,
  {4d65bc43-b75e-4a6c-ac5e-168368101086}, !- Handle
  WindowHeatingShadingControl,            !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {3af8b682-0577-47cd-b70b-f2a732f6deca}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {f594d7a8-de69-428f-8a2d-97e75039e47e}; !- Sub Surface Name 1

OS:WindowMaterial:Shade,
  {3af8b682-0577-47cd-b70b-f2a732f6deca}, !- Handle
  WindowHeatingShade,                     !- Name
  0.85,                                   !- Solar Transmittance {dimensionless}
  0.14999,                                !- Solar Reflectance {dimensionless}
  0.85,                                   !- Visible Transmittance {dimensionless}
  0.14999,                                !- Visible Reflectance {dimensionless}
  1e-05,                                  !- Thermal Hemispherical Emissivity {dimensionless}
  0.85,                                   !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingControl,
  {1f0dda56-ba4e-4910-9250-1ae7143ab826}, !- Handle
  WindowCoolingShadingControl,            !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {2a39fdc0-486e-45cc-af4e-77a00bb7a1aa}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {f594d7a8-de69-428f-8a2d-97e75039e47e}; !- Sub Surface Name 1

OS:WindowMaterial:Shade,
  {2a39fdc0-486e-45cc-af4e-77a00bb7a1aa}, !- Handle
  WindowCoolingShade,                     !- Name
  0.7,                                    !- Solar Transmittance {dimensionless}
  0.29999,                                !- Solar Reflectance {dimensionless}
  0.7,                                    !- Visible Transmittance {dimensionless}
  0.29999,                                !- Visible Reflectance {dimensionless}
  1e-05,                                  !- Thermal Hemispherical Emissivity {dimensionless}
  0.7,                                    !- Thermal Transmittance {dimensionless}
  0.0001,                                 !- Thickness {m}
  10000,                                  !- Conductivity {W/m-K}
  0.001,                                  !- Shade to Glass Distance {m}
  0,                                      !- Top Opening Multiplier
  0,                                      !- Bottom Opening Multiplier
  0,                                      !- Left-Side Opening Multiplier
  0,                                      !- Right-Side Opening Multiplier
  0;                                      !- Airflow Permeability {dimensionless}

OS:ShadingSurface,
  {23ac7c95-ce37-4945-bdb1-857e89b6cd97}, !- Handle
  Surface_2_-_Window_1_left - overhangs,  !- Name
  ,                                       !- Construction Name
  {c3cb5ea6-087d-47d9-9827-274c4db78731}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -57.8769450415405, 53.2668390740468, 1.525, !- X,Y,Z Vertex 1 {m}
  -57.8769452383693, 58.1817390740468, 1.525, !- X,Y,Z Vertex 2 {m}
  -58.4865452383693, 58.181739049634, 1.525, !- X,Y,Z Vertex 3 {m}
  -58.4865450415405, 53.266839049634, 1.525; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3cb5ea6-087d-47d9-9827-274c4db78731}, !- Handle
  Surface_2_-_Window_1_left Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f594d7a8-de69-428f-8a2d-97e75039e47e}; !- Shaded Object Name

OS:SubSurface,
  {f594d7a8-de69-428f-8a2d-97e75039e47e}, !- Handle
  Surface_2_-_Window_1_left,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {4df56340-1192-4319-bc1c-adbaa469f77f}, !- Construction Name
  {6e8747ed-a537-4a2a-a0a7-3a796ba9f4df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.8769450537469, 53.5716390740468, 0.001, !- X,Y,Z Vertex 1 {m}
  -57.8769450537469, 53.5716390740468, 1.2202, !- X,Y,Z Vertex 2 {m}
  -57.8769452261629, 57.8769390740468, 1.2202, !- X,Y,Z Vertex 3 {m}
  -57.8769452261629, 57.8769390740468, 0.001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {289d930d-a52f-40ac-af1c-02c6a975067c}, !- Handle
  {6e8747ed-a537-4a2a-a0a7-3a796ba9f4df}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.125000000000004,                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Window;                                 !- Feature Value 4

OS:Surface,
  {6e8747ed-a537-4a2a-a0a7-3a796ba9f4df}, !- Handle
  surface Surface_2_-_Window_1_left,      !- Name
  Wall,                                   !- Surface Type
  {84869e31-dcc1-440d-9de0-b79ef8abd823}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8769450537069, 53.5706390740468, 0, !- X,Y,Z Vertex 1 {m}
  -57.8769450537069, 53.5706390740468, 1.2202, !- X,Y,Z Vertex 2 {m}
  -57.876945226203, 57.8779390740468, 1.2202, !- X,Y,Z Vertex 3 {m}
  -57.876945226203, 57.8779390740468, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {343a533d-5cfb-4e8e-8a60-0eee11b53ae8}, !- Handle
  Neighbor azimuth 90 distance 10.0,      !- Name
  ,                                       !- Construction Name
  {996e563c-8e67-42c1-83b8-628a6c36d3dc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9249413918665, 57.876942205161, 0,   !- X,Y,Z Vertex 1 {m}
  60.9249413918665, 57.876942205161, 2.4384, !- X,Y,Z Vertex 2 {m}
  60.9249429370795, -57.8769405785718, 2.4384, !- X,Y,Z Vertex 3 {m}
  60.9249429370795, -57.8769405785718, 0; !- X,Y,Z Vertex 4 {m}

OS:EnergyManagementSystem:Sensor,
  {79dba2ac-0e7d-440b-a918-714ab1178d0e}, !- Handle
  cool_season,                            !- Name
  cooling season schedule,                !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Schedule:Day,
  {ea288d8d-4b50-4d57-bced-c7b878e0b089}, !- Handle
  heating season schedule allday10,       !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77153014-d305-4559-b3d5-0695ee6fd698}, !- Handle
  heating season schedule allday ruleset10, !- Name
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea288d8d-4b50-4d57-bced-c7b878e0b089}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c184c2cb-08cb-47b8-af10-7487563cbf2a}, !- Handle
  heating season schedule allday6,        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31ebfa37-1bab-4a19-a0b8-e96bc8d5d0e9}, !- Handle
  heating season schedule allday ruleset6, !- Name
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c184c2cb-08cb-47b8-af10-7487563cbf2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ad5b3e33-4625-444d-accc-021ec294cc02}, !- Handle
  heating season schedule allday1,        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {968204e0-9fc0-40f6-b0bd-bba3f80566a2}, !- Handle
  heating season schedule allday ruleset1, !- Name
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad5b3e33-4625-444d-accc-021ec294cc02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5da5442-4c33-4dd6-a5c8-0fdb3e488884}, !- Handle
  Schedule Day 6,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Handle
  heating season schedule,                !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {f5da5442-4c33-4dd6-a5c8-0fdb3e488884}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {0f15612a-a80e-470b-bb02-d029715f43da}, !- Handle
  cooling season schedule allday10,       !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90168d05-320c-4a5a-9d83-c00661b41a4b}, !- Handle
  cooling season schedule allday ruleset10, !- Name
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f15612a-a80e-470b-bb02-d029715f43da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0d6d743-872e-4df8-b12a-0e15584c6506}, !- Handle
  cooling season schedule allday6,        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a48102fe-102a-4e29-b87e-c814b9831481}, !- Handle
  cooling season schedule allday ruleset6, !- Name
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0d6d743-872e-4df8-b12a-0e15584c6506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f4a6e457-b8fb-49d6-aa76-eea9a36e764b}, !- Handle
  cooling season schedule allday1,        !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79a33a54-4de9-4318-a962-57ed3dffae11}, !- Handle
  cooling season schedule allday ruleset1, !- Name
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4a6e457-b8fb-49d6-aa76-eea9a36e764b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80b9c3cf-089e-425b-a5a7-0e14f6332df2}, !- Handle
  Schedule Day 5,                         !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccef3239-491f-4935-a0b3-8922d108130b}, !- Handle
  cooling season schedule,                !- Name
  {2408a782-d209-43b2-a35c-5909c3e0fc69}, !- Schedule Type Limits Name
  {80b9c3cf-089e-425b-a5a7-0e14f6332df2}; !- Default Day Schedule Name

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {32274f56-74ad-47eb-bfa9-bcc2456f4806}, !- Handle
  {207d2323-44de-405d-92fc-b32e71bc8e43}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  71.3232;                                !- Total Exposed Perimeter {m}

OS:Construction,
  {6c9fdaef-4032-490c-a3b0-59589d532657}, !- Handle
  Surface_12 construction,                !- Name
  ,                                       !- Surface Rendering Name
  {eb89ed29-225d-43a7-9ae8-81a49f936378}; !- Layer 1

OS:Material,
  {eb89ed29-225d-43a7-9ae8-81a49f936378}, !- Handle
  Soil 0.5 in.,                           !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  1.731,                                  !- Conductivity {W/m-K}
  1842.3,                                 !- Density {kg/m3}
  418.7;                                  !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {95d6baa1-bd38-4d50-aadb-2c3bff6981aa}, !- Handle
  {207d2323-44de-405d-92fc-b32e71bc8e43}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Slab;                                   !- Feature Value 1

OS:Surface,
  {207d2323-44de-405d-92fc-b32e71bc8e43}, !- Handle
  Surface_12,                             !- Name
  Floor,                                  !- Surface Type
  {6c9fdaef-4032-490c-a3b0-59589d532657}, !- Construction Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3440a691-0bd6-4303-92cb-d00812cf50d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.8359582274627, -5.99484177253731, -0.9144, !- X,Y,Z Vertex 1 {m}
  -11.8359582274627, 5.99484177253731, -0.9144, !- X,Y,Z Vertex 2 {m}
  11.8359582274627, 5.99484177253731, -0.9144, !- X,Y,Z Vertex 3 {m}
  11.8359582274627, -5.99484177253731, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dad5c0cc-23e4-4aad-a964-9d7d65807c61}, !- Handle
  Surface_13 construction,                !- Name
  ,                                       !- Surface Rendering Name
  {66efd3a6-d279-486a-a572-7457b0c0f483}; !- Layer 1

OS:Material,
  {66efd3a6-d279-486a-a572-7457b0c0f483}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Foundation:Kiva:Settings,
  {5bce6d0d-7d98-43f9-9085-a1e12c5230c2}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.2,                                    !- Minimum Cell Dimension {m}
  3,                                      !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {ff64cfaf-0d7e-4b1a-b215-1d56e2037f49}, !- Handle
  FoundationExtVertIns,                   !- Name
  Rough,                                  !- Roughness
  0.0873711961924438,                     !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Foundation:Kiva,
  {3440a691-0bd6-4303-92cb-d00812cf50d0}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ,                                       !- Footing Depth {m}
  {ff64cfaf-0d7e-4b1a-b215-1d56e2037f49}, !- Custom Block Material Name 1
  0.9144,                                 !- Custom Block Depth 1 {m}
  0.2032,                                 !- Custom Block X Position 1 {m}
  0;                                      !- Custom Block Z Position 1 {m}

OS:AdditionalProperties,
  {7feb7e93-3c33-44be-bdf3-3c4fd459d0f6}, !- Handle
  {aa431f1b-f962-4a1b-8c70-901006792306}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  234,                                    !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  FoundationWall;                         !- Feature Value 4

OS:Surface,
  {aa431f1b-f962-4a1b-8c70-901006792306}, !- Handle
  Surface_13,                             !- Name
  Wall,                                   !- Surface Type
  {dad5c0cc-23e4-4aad-a964-9d7d65807c61}, !- Construction Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3440a691-0bd6-4303-92cb-d00812cf50d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.9858890081336, 57.8769423336826, -0.9144, !- X,Y,Z Vertex 1 {m}
  -22.9858890081336, 57.8769423336826, 0, !- X,Y,Z Vertex 2 {m}
  48.3373109918664, 57.8769423336826, 0,  !- X,Y,Z Vertex 3 {m}
  48.3373109918664, 57.8769423336826, -0.9144; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {eaf323af-1941-4850-8f5b-5b9c1d56a8e8}, !- Handle
  Surface_6 construction Reversed,        !- Name
  ,                                       !- Surface Rendering Name
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}, !- Layer 1
  {34a10e7c-9122-4b8d-ae16-252ec8b371cd}; !- Layer 2

OS:Construction,
  {f35f787f-272f-4e75-b219-18937660c4a3}, !- Handle
  Surface_6 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {34a10e7c-9122-4b8d-ae16-252ec8b371cd}, !- Layer 1
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 2

OS:Material,
  {34a10e7c-9122-4b8d-ae16-252ec8b371cd}, !- Handle
  CeilingStudAndCavity,                   !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.0217472796008988,                     !- Conductivity {W/m-K}
  65.682,                                 !- Density {kg/m3}
  1177.46609756098;                       !- Specific Heat {J/kg-K}

OS:Surface,
  {57818e6c-8048-44d9-a2f7-4d140db9b373}, !- Handle
  Surface_6 Reversed,                     !- Name
  Floor,                                  !- Surface Type
  {eaf323af-1941-4850-8f5b-5b9c1d56a8e8}, !- Construction Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3721f3ff-df58-431c-aa80-34e554bb2508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.42346109387347, -8.42346109387347, 2.4384, !- X,Y,Z Vertex 1 {m}
  -8.42346109387347, 8.42346109387347, 2.4384, !- X,Y,Z Vertex 2 {m}
  8.42346109387347, 8.42346109387347, 2.4384, !- X,Y,Z Vertex 3 {m}
  8.42346109387347, -8.42346109387347, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e013f92f-9b52-4b01-81dd-6fda57a61958}, !- Handle
  {3721f3ff-df58-431c-aa80-34e554bb2508}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Ceiling,                                !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {3721f3ff-df58-431c-aa80-34e554bb2508}, !- Handle
  Surface_6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {f35f787f-272f-4e75-b219-18937660c4a3}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57818e6c-8048-44d9-a2f7-4d140db9b373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42346109387347, -8.42346109387347, 2.4384, !- X,Y,Z Vertex 1 {m}
  8.42346109387347, 8.42346109387347, 2.4384, !- X,Y,Z Vertex 2 {m}
  -8.42346109387347, 8.42346109387347, 2.4384, !- X,Y,Z Vertex 3 {m}
  -8.42346109387347, -8.42346109387347, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0e206df4-aea0-4e17-9e01-2f551202889b}, !- Handle
  Surface_1 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4d62275b-4ac1-4eca-a4c8-5e377dc7af35}; !- Layer 1

OS:Material,
  {4d62275b-4ac1-4eca-a4c8-5e377dc7af35}, !- Handle
  FloorStudAndCavity,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  1.94182692307692,                       !- Conductivity {W/m-K}
  50.32683,                               !- Density {kg/m3}
  1063.80987585548;                       !- Specific Heat {J/kg-K}

OS:ShadingControl,
  {de601d18-ed19-4620-8616-b41329d920fd}, !- Handle
  WindowHeatingShadingControl 2,          !- Name
  InteriorShade,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {3af8b682-0577-47cd-b70b-f2a732f6deca}, !- Shading Device Material Name
  OnIfScheduleAllows,                     !- Shading Control Type
  {6631fd5e-c8de-4898-90cc-faf441d43880}, !- Schedule Name
  ,                                       !- Setpoint
  Yes,                                    !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {412aa593-6263-4a62-aca8-28d3084166cc}; !- Sub Surface Name 1

OS:Surface,
  {affc6eeb-69b5-4b54-b47e-799b6e4cc29d}, !- Handle
  Surface_1 Reversed,                     !- Name
  RoofCeiling,                            !- Surface Type
  {0e206df4-aea0-4e17-9e01-2f551202889b}, !- Construction Name
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46aaccde-2c50-41c4-84cb-83a14ec3aa27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42346109387347, -8.42346109387347, 0, !- X,Y,Z Vertex 1 {m}
  8.42346109387347, 8.42346109387347, 0,  !- X,Y,Z Vertex 2 {m}
  -8.42346109387347, 8.42346109387347, 0, !- X,Y,Z Vertex 3 {m}
  -8.42346109387347, -8.42346109387347, 0; !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {8b5e4bcf-0496-4ecc-9e78-426659d6c646}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  crawlspace - unvented;                  !- Standards Space Type

OS:Space,
  {3084febf-6e6c-4c03-a7a0-814d6b8ef4fd}, !- Handle
  crawlspace - unvented,                  !- Name
  {8b5e4bcf-0496-4ecc-9e78-426659d6c646}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {2e9a92fc-5617-4ba1-9b3e-01c080763224}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}; !- Thermal Zone

OS:Sizing:Zone,
  {18143164-fe82-4840-a43b-f75660167479}, !- Handle
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:PortList,
  {60df4ab9-9eeb-4a71-b7a5-a981e7830051}, !- Handle
  {11e0ec30-92b4-49f6-a9a5-216e054460e4}, !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}; !- HVAC Component

OS:PortList,
  {e172324c-a542-47c0-abd7-66b5d1ef72e4}, !- Handle
  {a0d701b4-d0eb-48d7-a03c-7c111a9c29d0}, !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}; !- HVAC Component

OS:PortList,
  {94c8e42a-7b47-4bd8-8cea-8571d0db46f3}, !- Handle
  {b3ac8208-4ee3-4e4f-9cab-10111c6f81e8}, !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}; !- HVAC Component

OS:Connection,
  {b3235df8-0676-4834-97bb-4a4436f8183e}, !- Handle
  {dc14b1e0-6a99-42d9-92e2-9781f202590c}, !- Name
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Source Object
  11,                                     !- Outlet Port
  {05cd6c9b-e45e-492a-a6af-6feb9c95cec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05cd6c9b-e45e-492a-a6af-6feb9c95cec9}, !- Handle
  Node 3,                                 !- Name
  {b3235df8-0676-4834-97bb-4a4436f8183e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {47901630-135d-4864-a687-5e6f5cd26d7d}, !- Handle
  crawlspace - unvented,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  259.52389901568,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94c8e42a-7b47-4bd8-8cea-8571d0db46f3}, !- Zone Air Inlet Port List
  {e172324c-a542-47c0-abd7-66b5d1ef72e4}, !- Zone Air Exhaust Port List
  {b3235df8-0676-4834-97bb-4a4436f8183e}, !- Zone Air Node Name
  {60df4ab9-9eeb-4a71-b7a5-a981e7830051}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {60ef4f49-aec2-422f-a683-312e2ea6e71e}, !- Handle
  {46aaccde-2c50-41c4-84cb-83a14ec3aa27}, !- Object Name
  SurfaceType,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor,                                  !- Feature Value 1
  Tilt,                                   !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Surface,
  {46aaccde-2c50-41c4-84cb-83a14ec3aa27}, !- Handle
  Surface_1,                              !- Name
  Floor,                                  !- Surface Type
  {0e206df4-aea0-4e17-9e01-2f551202889b}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {affc6eeb-69b5-4b54-b47e-799b6e4cc29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.42346109387347, -8.42346109387347, 0, !- X,Y,Z Vertex 1 {m}
  -8.42346109387347, 8.42346109387347, 0, !- X,Y,Z Vertex 2 {m}
  8.42346109387347, 8.42346109387347, 0,  !- X,Y,Z Vertex 3 {m}
  8.42346109387347, -8.42346109387347, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {91779798-e090-4b36-926b-a9d4c88e485f}, !- Handle
  Surface_5 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {aec26bf8-1456-4490-acd8-394597292c65}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 3
  {209e7dda-a4e0-4aed-aaf7-2d88b2ca1f21}, !- Layer 4
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 5

OS:AdditionalProperties,
  {54b52264-2477-4f86-ba10-3832ded10c62}, !- Handle
  {9ef2bb59-5a93-42f3-a7d0-93cd28b51347}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  61.5,                                   !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  180,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {9ef2bb59-5a93-42f3-a7d0-93cd28b51347}, !- Handle
  Surface_5,                              !- Name
  Wall,                                   !- Surface Type
  {91779798-e090-4b36-926b-a9d4c88e485f}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.7491360181677, -57.876943400869, 0, !- X,Y,Z Vertex 1 {m}
  -27.7491360181677, -57.876943400869, 2.4384, !- X,Y,Z Vertex 2 {m}
  -46.4943360181677, -57.876943901333, 2.4384, !- X,Y,Z Vertex 3 {m}
  -46.4943360181677, -57.876943901333, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1c9dafc7-4bfd-4836-a73f-607cd11efc23}, !- Handle
  Surface_4 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {aec26bf8-1456-4490-acd8-394597292c65}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 3
  {209e7dda-a4e0-4aed-aaf7-2d88b2ca1f21}, !- Layer 4
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 5

OS:AdditionalProperties,
  {f334534e-062b-4b6a-9744-60b99144f4ee}, !- Handle
  {a0c01e2c-3400-4118-8c4a-bbad605f238b}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.0625,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {a0c01e2c-3400-4118-8c4a-bbad605f238b}, !- Handle
  Surface_4,                              !- Name
  Wall,                                   !- Surface Type
  {1c9dafc7-4bfd-4836-a73f-607cd11efc23}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.8769431551647, -34.6638298192599, 0, !- X,Y,Z Vertex 1 {m}
  57.8769431551647, -34.6638298192599, 2.4384, !- X,Y,Z Vertex 2 {m}
  57.876943285621, -44.4364798192599, 2.4384, !- X,Y,Z Vertex 3 {m}
  57.876943285621, -44.4364798192599, 0;  !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {bc9f99a8-71c5-42b0-8141-d560a3baa060}, !- Handle
  Surface_3 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {aec26bf8-1456-4490-acd8-394597292c65}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 3
  {209e7dda-a4e0-4aed-aaf7-2d88b2ca1f21}, !- Layer 4
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 5

OS:AdditionalProperties,
  {2f569a18-e102-435d-897a-e2590647b26f}, !- Handle
  {2521e4c9-c686-4ad6-8277-9b5c98ac7049}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  64,                                     !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0,                                      !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {2521e4c9-c686-4ad6-8277-9b5c98ac7049}, !- Handle
  Surface_3,                              !- Name
  Wall,                                   !- Surface Type
  {bc9f99a8-71c5-42b0-8141-d560a3baa060}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -43.4221194081335, 57.8769417150277, 0, !- X,Y,Z Vertex 1 {m}
  -43.4221194081335, 57.8769417150277, 2.4384, !- X,Y,Z Vertex 2 {m}
  -23.9149194081335, 57.8769417150277, 2.4384, !- X,Y,Z Vertex 3 {m}
  -23.9149194081335, 57.8769417150277, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {33b9ca47-2e8a-490f-a6d8-bda094d77cae}, !- Handle
  Surface_2 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {aec26bf8-1456-4490-acd8-394597292c65}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 3
  {209e7dda-a4e0-4aed-aaf7-2d88b2ca1f21}, !- Layer 4
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}; !- Layer 5

OS:Material,
  {c5d0a53c-08f6-4f10-83df-4ece4d00fee5}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {209e7dda-a4e0-4aed-aaf7-2d88b2ca1f21}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.23993938311948,                       !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369;                       !- Specific Heat {J/kg-K}

OS:Material,
  {aec26bf8-1456-4490-acd8-394597292c65}, !- Handle
  WallRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.051816,                               !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:AdditionalProperties,
  {1cf39480-e9f8-4264-8860-a347e3d289a1}, !- Handle
  {82fee167-9764-4465-a245-deb6783db115}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  32.0625,                                !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {82fee167-9764-4465-a245-deb6783db115}, !- Handle
  Surface_2,                              !- Name
  Wall,                                   !- Surface Type
  {33b9ca47-2e8a-490f-a6d8-bda094d77cae}, !- Construction Name
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8769440806282, 34.6638282740469, 0, !- X,Y,Z Vertex 1 {m}
  -57.8769440806282, 34.6638282740469, 2.4384, !- X,Y,Z Vertex 2 {m}
  -57.8769444719972, 44.4364782740469, 2.4384, !- X,Y,Z Vertex 3 {m}
  -57.8769444719972, 44.4364782740469, 0; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ee75bb1b-5e26-4fed-8e4b-390c1ac05aa5}, !- Handle
  Surface_11 construction,                !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 2
  {6a322f84-a1a6-4887-ac29-2dc55a96fec2}; !- Layer 3

OS:AdditionalProperties,
  {f3497498-edb9-4789-9248-780f5e9cf4c5}, !- Handle
  {e0b910db-7fe4-4652-b252-efa95761dcc9}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.875,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  90,                                     !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {e0b910db-7fe4-4652-b252-efa95761dcc9}, !- Handle
  Surface_11,                             !- Name
  Wall,                                   !- Surface Type
  {ee75bb1b-5e26-4fed-8e4b-390c1ac05aa5}, !- Construction Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.8769434242241, -45.3655102192599, 0, !- X,Y,Z Vertex 1 {m}
  57.8769434242241, -45.3655102192599, 2.4384, !- X,Y,Z Vertex 2 {m}
  57.876943521367, -52.6426102192599, 2.4384, !- X,Y,Z Vertex 3 {m}
  57.876943521367, -52.6426102192599, 0;  !- X,Y,Z Vertex 4 {m}

OS:Schedule:Rule,
  {df9ae696-1189-44f4-a53e-f1022805869b}, !- Handle
  exterior lighting schedule weekday ruleset2, !- Name
  {34635017-eb3f-45bc-951a-b43ad0f3b817}, !- Schedule Ruleset Name
  19,                                     !- Rule Order
  {3947a712-4eb5-4e99-a7f0-26925a9ed37e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Construction,
  {45704580-243d-465b-814c-3cfa7b3daac9}, !- Handle
  Surface_10 construction,                !- Name
  ,                                       !- Surface Rendering Name
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Layer 1
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Layer 2
  {6a322f84-a1a6-4887-ac29-2dc55a96fec2}; !- Layer 3

OS:Material,
  {6a322f84-a1a6-4887-ac29-2dc55a96fec2}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.727959376833552,                      !- Conductivity {W/m-K}
  139.0536,                               !- Density {kg/m3}
  1170.23755760369;                       !- Specific Heat {J/kg-K}

OS:Material,
  {ee19984c-8963-40fe-aaa2-50c731d6c516}, !- Handle
  wood siding,                            !- Name
  Rough,                                  !- Roughness
  0.0254,                                 !- Thickness {m}
  0.1024175,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1172.36,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:AdditionalProperties,
  {17a6a940-eb07-489b-be2a-ce6c4a67f160}, !- Handle
  {752b8a2b-e8aa-42cf-9adf-3e543d790e94}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  23.875,                                 !- Feature Value 1
  Azimuth,                                !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  270,                                    !- Feature Value 2
  Tilt,                                   !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90,                                     !- Feature Value 3
  SurfaceType,                            !- Feature Name 4
  String,                                 !- Feature Data Type 4
  Wall;                                   !- Feature Value 4

OS:Surface,
  {752b8a2b-e8aa-42cf-9adf-3e543d790e94}, !- Handle
  Surface_10,                             !- Name
  Wall,                                   !- Surface Type
  {45704580-243d-465b-814c-3cfa7b3daac9}, !- Construction Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -57.8769446354038, 45.3655086740469, 0, !- X,Y,Z Vertex 1 {m}
  -57.8769446354038, 45.3655086740469, 2.4384, !- X,Y,Z Vertex 2 {m}
  -57.8769449268326, 52.6426086740469, 2.4384, !- X,Y,Z Vertex 3 {m}
  -57.8769449268326, 52.6426086740469, 0; !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ae594978-9da1-4b61-b8a9-1a6a79ca2cbc}, !- Handle
  clothes dryer,                          !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  395.957026170324,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0164786957033233,                     !- Fraction Latent
  0.080112782578006,                      !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:Construction,
  {9badaea8-2666-4675-ab23-d77a07e1d790}, !- Handle
  Surface_9 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4f17b88d-5616-41c4-8283-cd828c05da0b}, !- Layer 1
  {523e826b-8e19-4c0d-aed5-14c4f8a669ad}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}; !- Layer 3

OS:AdditionalProperties,
  {5bbe8406-f5f1-4b4b-8037-120763b17f6c}, !- Handle
  {fe6c05b4-f38a-4d76-b97d-d4ab47af49e4}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.32795663954365,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  41.32795663954365,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  0,                                      !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {fe6c05b4-f38a-4d76-b97d-d4ab47af49e4}, !- Handle
  Surface_9,                              !- Name
  RoofCeiling,                            !- Surface Type
  {9badaea8-2666-4675-ab23-d77a07e1d790}, !- Construction Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -56.9479108414634, 57.8769416565018, 2.4384, !- X,Y,Z Vertex 1 {m}
  -56.9479111422695, 46.6100559352388, 8.0718428606315, !- X,Y,Z Vertex 2 {m}
  -44.3511499585366, 46.6100555989273, 8.0718428606315, !- X,Y,Z Vertex 3 {m}
  -44.3511496577305, 57.8769413201903, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5297905f-a6ed-402a-bb9c-c8a0a0c20d06}, !- Handle
  Surface_8 construction,                 !- Name
  ,                                       !- Surface Rendering Name
  {4f17b88d-5616-41c4-8283-cd828c05da0b}, !- Layer 1
  {523e826b-8e19-4c0d-aed5-14c4f8a669ad}, !- Layer 2
  {f79d4297-9215-4724-b095-c9c6462335c3}; !- Layer 3

OS:Material,
  {f79d4297-9215-4724-b095-c9c6462335c3}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {523e826b-8e19-4c0d-aed5-14c4f8a669ad}, !- Handle
  RoofRigidIns,                           !- Name
  Rough,                                  !- Roughness
  0.00224211728711613,                    !- Thickness {m}
  0.029427,                               !- Conductivity {W/m-K}
  32.04,                                  !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4f17b88d-5616-41c4-8283-cd828c05da0b}, !- Handle
  asphalt or fiberglass shingles,         !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:SpaceType,
  {bfc281ee-9022-4d54-9852-7f43c4868647}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  attic - vented;                         !- Standards Space Type

OS:Space,
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Handle
  attic - vented,                         !- Name
  {bfc281ee-9022-4d54-9852-7f43c4868647}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {b43b585d-52b8-472e-bce5-44e8368121e8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}; !- Thermal Zone

OS:Sizing:Zone,
  {d67faacc-bea4-4245-b7b0-c3c1c5a6b4fc}, !- Handle
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:PortList,
  {ccbc604f-a9ee-4c7d-91e2-d8b3631df4d3}, !- Handle
  {a5290d2f-476b-4133-988f-63e23cc656e0}, !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}; !- HVAC Component

OS:Schedule:Ruleset,
  {0627d305-8a2f-45d7-a9be-0a69a3307202}, !- Handle
  natural vent avail schedule,            !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  {a3cbb14b-61ff-4fb2-97b3-607d0295d379}; !- Default Day Schedule Name

OS:PortList,
  {d082e392-c9dd-41fb-9257-bc4bf6ea29fd}, !- Handle
  {babc997f-4661-4797-b84a-64b17a099502}, !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}; !- HVAC Component

OS:PortList,
  {875788f3-1867-4132-9e3b-b9f531151e2d}, !- Handle
  {50096938-3e65-41e4-888b-254d28cb31f1}, !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}; !- HVAC Component

OS:Connection,
  {352280dc-c1e5-4b98-9a93-5a18568c2512}, !- Handle
  {434372d9-9722-46bd-80b7-4d0beeb3b979}, !- Name
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}, !- Source Object
  11,                                     !- Outlet Port
  {c7c6f5e8-d3fd-41d7-9f7f-aba20a8d05d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7c6f5e8-d3fd-41d7-9f7f-aba20a8d05d7}, !- Handle
  Node 2,                                 !- Name
  {352280dc-c1e5-4b98-9a93-5a18568c2512}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {f238411c-e5d2-4506-9eba-e1e6818ffc58}, !- Handle
  attic - vented,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  356.389957095237,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {875788f3-1867-4132-9e3b-b9f531151e2d}, !- Zone Air Inlet Port List
  {d082e392-c9dd-41fb-9257-bc4bf6ea29fd}, !- Zone Air Exhaust Port List
  {352280dc-c1e5-4b98-9a93-5a18568c2512}, !- Zone Air Node Name
  {ccbc604f-a9ee-4c7d-91e2-d8b3631df4d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:AdditionalProperties,
  {bd9bbdd7-fa21-45be-9b2b-6d60aca5890f}, !- Handle
  {cbff3581-2044-452a-bf4e-0e9e95851789}, !- Object Name
  Length,                                 !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  41.32795663954365,                      !- Feature Value 1
  Width,                                  !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  41.32795663954365,                      !- Feature Value 2
  Azimuth,                                !- Feature Name 3
  Integer,                                !- Feature Data Type 3
  180,                                    !- Feature Value 3
  Tilt,                                   !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.5,                                    !- Feature Value 4
  SurfaceType,                            !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Roof;                                   !- Feature Value 5

OS:Surface,
  {cbff3581-2044-452a-bf4e-0e9e95851789}, !- Handle
  Surface_8,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5297905f-a6ed-402a-bb9c-c8a0a0c20d06}, !- Construction Name
  {4dc4bac6-dbad-4f91-8ee6-8e006cc0846f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.2233445848378, -57.8769429863141, 2.4384, !- X,Y,Z Vertex 1 {m}
  -14.2233445848378, -46.6100572650511, 8.0718428606315, !- X,Y,Z Vertex 2 {m}
  -26.8201057685707, -46.6100572650511, 8.0718428606315, !- X,Y,Z Vertex 3 {m}
  -26.8201057685707, -57.8769429863141, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {53bff18d-12b5-4f6f-b364-241546c00773}, !- Handle
  living space temperature setpoint,      !- Name
  {8f40c89e-9b53-46e6-939b-65e5bd9f8dce}, !- Heating Setpoint Temperature Schedule Name
  {48478247-f6ce-4bcd-a884-b0ae2acd4b78}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Day,
  {65a9a39c-6b0d-4308-9fd4-a19fae8c1339}, !- Handle
  cooling setpoint allday9,               !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {7f8e4b1f-d65a-4c3c-9d24-0084ba116524}, !- Handle
  cooling setpoint allday ruleset9,       !- Name
  {48478247-f6ce-4bcd-a884-b0ae2acd4b78}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {65a9a39c-6b0d-4308-9fd4-a19fae8c1339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f33a1964-e86b-447e-98e3-73cfb805bd13}, !- Handle
  cooling setpoint allday6,               !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.7222222222222;                       !- Value Until Time 1

OS:Schedule:Rule,
  {63d5e8a9-5261-4dd5-a512-5619204785cd}, !- Handle
  cooling setpoint allday ruleset6,       !- Name
  {48478247-f6ce-4bcd-a884-b0ae2acd4b78}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f33a1964-e86b-447e-98e3-73cfb805bd13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8c75bfa-e216-42ef-b5e7-f5bcd388c949}, !- Handle
  cooling setpoint allday1,               !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4444444444444;                       !- Value Until Time 1

OS:Schedule:Rule,
  {40384cb0-34d6-4635-acee-2572b7b1952a}, !- Handle
  cooling setpoint allday ruleset1,       !- Name
  {48478247-f6ce-4bcd-a884-b0ae2acd4b78}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8c75bfa-e216-42ef-b5e7-f5bcd388c949}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a54bbb3-752c-45d6-8838-716eb82f7f2c}, !- Handle
  Schedule Day 4,                         !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {48478247-f6ce-4bcd-a884-b0ae2acd4b78}, !- Handle
  cooling setpoint,                       !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  {6a54bbb3-752c-45d6-8838-716eb82f7f2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7138b0b8-02e2-4da1-92ac-ee4805639096}, !- Handle
  heating setpoint allday1,               !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.6666666666667;                       !- Value Until Time 1

OS:Schedule:Rule,
  {fed59bf6-50b7-407c-a053-0ea2c64f5310}, !- Handle
  heating setpoint allday ruleset1,       !- Name
  {8f40c89e-9b53-46e6-939b-65e5bd9f8dce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7138b0b8-02e2-4da1-92ac-ee4805639096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db1ce1e9-76c4-4e48-80d3-b00f1c03741a}, !- Handle
  Schedule Day 3,                         !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f40c89e-9b53-46e6-939b-65e5bd9f8dce}, !- Handle
  heating setpoint,                       !- Name
  {d4538d65-d371-41af-bb2a-4b9879291f75}, !- Schedule Type Limits Name
  {db1ce1e9-76c4-4e48-80d3-b00f1c03741a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c0b2cd7-40c5-4567-b8de-ff8e4d93bc86}, !- Handle
  cooling season allday1,                 !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e6ab52c-dee2-4f4b-a970-1193aa305b04}, !- Handle
  cooling season allday ruleset1,         !- Name
  {e4019072-2389-4131-853c-533a48689371}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c0b2cd7-40c5-4567-b8de-ff8e4d93bc86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9639d10e-5e72-4b79-af32-9cc7c6e5d390}, !- Handle
  Schedule Day 2,                         !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4019072-2389-4131-853c-533a48689371}, !- Handle
  cooling season,                         !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  {9639d10e-5e72-4b79-af32-9cc7c6e5d390}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete;                               !- Numeric Type

OS:Schedule:Day,
  {a6ea287e-3d04-407f-886b-a6c2ba6b312d}, !- Handle
  heating season allday1,                 !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d639a8d-3c98-46ba-987d-f6a1f94b0858}, !- Handle
  heating season allday ruleset1,         !- Name
  {8ba58253-70f6-481d-a580-ab8b9e44e042}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6ea287e-3d04-407f-886b-a6c2ba6b312d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1eda66d-3992-460f-8ace-4644904e9fe6}, !- Handle
  Schedule Day 1,                         !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Connection,
  {39d51f99-db11-4b11-9b2c-793bdde8b9c5}, !- Handle
  {b17c29a3-815d-4301-98fe-139d353bab00}, !- Name
  {4fb68f71-c043-4a1f-afbf-40746e8dd888}, !- Source Object
  3,                                      !- Outlet Port
  {bd9a2164-7f48-4008-8ea5-c13ce77ab229}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8ba58253-70f6-481d-a580-ab8b9e44e042}, !- Handle
  heating season,                         !- Name
  {c6e198c2-d68c-4dde-aa07-60497ec71233}, !- Schedule Type Limits Name
  {d1eda66d-3992-460f-8ace-4644904e9fe6}; !- Default Day Schedule Name

OS:SpaceType,
  {3aca64f6-3e04-40ac-a915-1e76a20bc564}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Single-Family Detached,                 !- Standards Building Type
  living space;                           !- Standards Space Type

OS:Space,
  {cedce64f-a65b-4a31-974f-f57198152d1a}, !- Handle
  living space,                           !- Name
  {3aca64f6-3e04-40ac-a915-1e76a20bc564}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}; !- Thermal Zone Name

OS:ZoneHVAC:EquipmentList,
  {6d8da21b-3a41-4ca2-b605-998b9721a57b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4bc450cb-b95b-4cb7-bd97-844163a4e09a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7d8c0943-9083-441d-8227-b946c4db820e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0e23ee21-d3bf-49b7-a48e-750073c2ef3b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {511ad549-1712-43df-a104-37ec6569784c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7466d69c-fb74-4e86-9ab1-71987599c9e9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {7189c75c-9e83-4707-bfa4-726cc622cf2b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Sizing:Zone,
  {a0891654-181a-4861-a0c2-d9914b1039c0}, !- Handle
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:PortList,
  {bb637aa7-93ce-4af3-b906-1986474d500d}, !- Handle
  {bade448b-84bd-4cf1-9c2a-786f23a086c5}, !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- HVAC Component
  {f542c05d-1f1a-48f8-8e06-08e8335c8872}; !- Port 1

OS:PortList,
  {cc352340-b0ed-4e2a-945f-92413a4e8d75}, !- Handle
  {3b4b09b8-7821-4148-abee-a5e287cf9eba}, !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- HVAC Component
  {564f2c71-be9b-4244-8e40-5340372078a3}; !- Port 1

OS:PortList,
  {c3e49fd3-cbdb-4c0c-a840-a79d65b89c54}, !- Handle
  {61f95bfe-6f86-4805-becf-447dc80dbb32}, !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- HVAC Component
  {3027fd6e-c160-47ae-b8bc-9663a9bef895}, !- Port 1
  {ed6a0094-be50-442a-b834-da992f3a2074}; !- Port 2

OS:Connection,
  {8e93ad84-da77-4f44-a1b5-e58fff659c3d}, !- Handle
  {6d60cd69-99a9-4534-8dc5-ead5dd891b11}, !- Name
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Source Object
  11,                                     !- Outlet Port
  {4cd00ff1-fda4-4ade-9d59-403321d34e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cd00ff1-fda4-4ade-9d59-403321d34e3d}, !- Handle
  Node 1,                                 !- Name
  {8e93ad84-da77-4f44-a1b5-e58fff659c3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:ThermalZone,
  {affc311f-fff3-44be-ae0a-f05074f480c0}, !- Handle
  living space,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  692.06373070848,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3e49fd3-cbdb-4c0c-a840-a79d65b89c54}, !- Zone Air Inlet Port List
  {cc352340-b0ed-4e2a-945f-92413a4e8d75}, !- Zone Air Exhaust Port List
  {8e93ad84-da77-4f44-a1b5-e58fff659c3d}, !- Zone Air Node Name
  {bb637aa7-93ce-4af3-b906-1986474d500d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53bff18d-12b5-4f6f-b364-241546c00773}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:External:File,
  {b35976bc-0563-4eba-ac04-b8a1af9ace25}, !- Handle
  External File 1,                        !- Name
  schedules.csv;                          !- File Name

OS:RunPeriod,
  {92f53912-05fa-4cf8-9507-6627c5607626}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ConvergenceLimits,
  {a44c57b6-128e-41d7-b6a4-18594bffce60}, !- Handle
  0;                                      !- Minimum System Timestep {minutes}

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {2b83892f-dcd6-4dd0-a202-c41f27d9c36e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SurfaceConvectionAlgorithm:Inside,
  {6281eb18-513b-4d69-9dd2-deb3b4ab46e8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1cfc2ad6-af91-4641-83fa-e1a415f5690e}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ShadowCalculation,
  {663c95af-34e5-4649-bf1e-c9dfff9a5691}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {f09711df-a7f2-42a3-92f2-4cf890e4d182}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {a1e95f25-8262-4885-b0e3-3e99cca0af61}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Site:GroundTemperature:Deep,
  {6cfe8f3e-58d1-42fb-9996-95453c48cfc8}, !- Handle
  9.0488356164384,                        !- January Deep Ground Temperature {C}
  9.0488356164384,                        !- February Deep Ground Temperature {C}
  9.0488356164384,                        !- March Deep Ground Temperature {C}
  9.0488356164384,                        !- April Deep Ground Temperature {C}
  9.0488356164384,                        !- May Deep Ground Temperature {C}
  9.0488356164384,                        !- June Deep Ground Temperature {C}
  9.0488356164384,                        !- July Deep Ground Temperature {C}
  9.0488356164384,                        !- August Deep Ground Temperature {C}
  9.0488356164384,                        !- September Deep Ground Temperature {C}
  9.0488356164384,                        !- October Deep Ground Temperature {C}
  9.0488356164384,                        !- November Deep Ground Temperature {C}
  9.0488356164384;                        !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {92275a60-21af-459b-839f-8e4ebc6b11f6}, !- Handle
  4.30207395723831,                       !- January Surface Ground Temperature {C}
  2.29327249652502,                       !- February Surface Ground Temperature {C}
  2.1324004715605,                        !- March Surface Ground Temperature {C}
  3.08567940719289,                       !- April Surface Ground Temperature {C}
  6.91256312497529,                       !- May Surface Ground Temperature {C}
  10.7216195949507,                       !- June Surface Ground Temperature {C}
  14.0238679822575,                       !- July Surface Ground Temperature {C}
  16.1157611184725,                       !- August Surface Ground Temperature {C}
  16.2934789303462,                       !- September Surface Ground Temperature {C}
  14.5920754632848,                       !- October Surface Ground Temperature {C}
  11.3740363486531,                       !- November Surface Ground Temperature {C}
  7.68182621661677;                       !- December Surface Ground Temperature {C}

OS:RunPeriodControl:DaylightSavingTime,
  {1b55e0c2-b805-4219-af42-a179623a85e5}, !- Handle
  Mar 12,                                 !- Start Date
  Nov 5;                                  !- End Date

OS:ClimateZones,
  {8beb7547-a8b2-458f-b233-f2097d2aad69}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site,
  {13608655-7692-4f5a-8f57-8b6213a595ab}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:YearDescription,
  {25219b15-4680-4930-9a2f-87a105e95c9c}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {4d335ce6-e1cb-42e6-aae0-48d6b90f8da6}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /home/ubuntu/UCI/Github/urbanopt-example-geojson-project/example_project_docker/run/baseline_scenario_test/14/../../../weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF;                               !- Checksum

