
OS:Version,
  {6d034f66-6648-46de-a66d-7699117f4d33}, !- Handle
  3.1.0;                                  !- Version Identifier

OS:Facility,
  {fa93ad33-adfb-44e9-bea9-792e92cc260b}; !- Handle

OS:Site,
  {ebddbb5f-c250-484b-932d-3de6b6d2ad94}, !- Handle
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.813153418927,                        !- Latitude {deg}
  -78.8478679776468,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {019922bf-563b-4277-8afa-d4cf38a3379f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {43eee0b1-756b-4667-8703-04755bcc821e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {1d0dfa3d-9dc7-4115-bb2a-fdc07a75638b}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {f8e0dfc9-2a83-4fd7-909c-78e9be93dcbe}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {3eb59bf7-e412-4f74-ad4d-897dcc2a17b7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {92a38ce7-231a-4362-b435-715ae77dabd5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {8b38431c-d7c3-41ba-aabf-a00add6abb99}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:YearDescription,
  {27f11663-fb5e-4b99-83d2-833ee0110fed}, !- Handle
  2017,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:WeatherFile,
  {9ce5409c-2ea1-4075-971c-8219677f713d}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  /home/ubuntu/UCI/Github/urbanopt-example-geojson-project/example_project_docker/weather/USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  ;                                       !- Checksum

OS:Site:WaterMainsTemperature,
  {170795ef-4bef-474d-a0f7-16500cb511d3}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {433f5bbd-b7a6-40ec-a270-2b5ae7a63c79}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b6861d32-1742-4c85-9588-29042f314be4}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Taub {dimensionless}
  2.001;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e7b126aa-4fd5-4b73-85cc-65e76ac562fe}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -16.3,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {0e0548a6-20b8-4354-9d17-1be9044f727f}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A;                                     !- Climate Zone Value 1

OS:Rendering:Color,
  {8a158e6c-bd58-4078-80e2-259472fb4e84}, !- Handle
  Office OfficeLarge Data Center,         !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c35ca4b-40f5-4b9b-9887-a459e7139982}, !- Handle
  Office OfficeLarge Main Data Center,    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2376b20c-ea66-40ec-b9ef-181229b17275}, !- Handle
  Office WholeBuilding - Lg Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {444daef9-e30c-42f3-a4ed-81bc4d926828}, !- Handle
  FullServiceRestaurant Kitchen,          !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4aa85671-fc7b-48dc-aac5-1233711c062c}, !- Handle
  FullServiceRestaurant Dining,           !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:RunPeriodControl:DaylightSavingTime,
  {5aa9b39a-6d7d-4bae-969e-23daaab46beb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {78b63a7d-11fd-4a93-bcb5-9c7d394bed5c}, !- Handle
  FullServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Schedule:Ruleset,
  {f0c2ce5f-fe99-4f26-a340-896f1cd2008b}, !- Handle
  Clothing Schedule,                      !- Name
  {a5135815-90a1-4ba1-9d48-a04218da001f}, !- Schedule Type Limits Name
  {f5422520-6187-41bf-8f41-44c9e538e0fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5422520-6187-41bf-8f41-44c9e538e0fe}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {a5135815-90a1-4ba1-9d48-a04218da001f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78f30933-40a8-4c1d-b27d-6e892f8f3b26}, !- Handle
  Schedule Rule 1,                        !- Name
  {f0c2ce5f-fe99-4f26-a340-896f1cd2008b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed523339-80f0-4c5f-845f-10a673e437b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed523339-80f0-4c5f-845f-10a673e437b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {a5135815-90a1-4ba1-9d48-a04218da001f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a5135815-90a1-4ba1-9d48-a04218da001f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {df6e1b0d-d883-4744-beee-f85ad9cb8ddb}, !- Handle
  Air Velocity Schedule,                  !- Name
  {1f6c59df-681e-4dd0-b563-eb21397ce34b}, !- Schedule Type Limits Name
  {ca17c301-afa6-48b1-ac2b-e2f612aa15a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca17c301-afa6-48b1-ac2b-e2f612aa15a1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {1f6c59df-681e-4dd0-b563-eb21397ce34b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1f6c59df-681e-4dd0-b563-eb21397ce34b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {45e07ae0-372f-4628-9fea-11979e431254}, !- Handle
  Work Efficiency Schedule,               !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {b85d0269-7762-458b-b44b-8bf07a87c749}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b85d0269-7762-458b-b44b-8bf07a87c749}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7021b736-2374-4586-9130-8dc9d3063389}, !- Handle
  FullServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b723047f-c7f3-4feb-9d4c-01954dfcd3ac}, !- Handle
  {7021b736-2374-4586-9130-8dc9d3063389}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7c23f139-fa3b-449d-9932-d0361a03c500}, !- Handle
  FullServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  64.927907633593,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {fb308dfe-a772-4672-a0b5-ffa3aa3de60c}, !- Handle
  FullServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54936433-0352-437a-abae-f8a30cc8beab}, !- Handle
  FullServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a2692f-c9ff-4e86-967c-1739be303e0b}, !- Number of People Schedule Name
  {25053f8a-b991-4e93-85cb-8ad5bfac3831}, !- People Activity Level Schedule Name
  {435e671c-06b9-419f-947b-38108052e155}, !- Lighting Schedule Name
  {a3292529-5281-4cb2-9f22-72b35a763fa8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {68c0bfbb-05f4-4325-b1ce-b6b24fa5a9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {61a2692f-c9ff-4e86-967c-1739be303e0b}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {a3d969fb-b031-4da4-a09c-ecc16d88cee6}, !- Default Day Schedule Name
  {6d19df03-4e4f-46b9-b1b6-e87a038a5841}, !- Summer Design Day Schedule Name
  {6ca2973c-1933-4599-a231-1e33ede95de2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3d969fb-b031-4da4-a09c-ecc16d88cee6}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {676e961e-285b-40b1-9b61-71eeb4ccacf6}, !- Handle
  Schedule Rule 2,                        !- Name
  {61a2692f-c9ff-4e86-967c-1739be303e0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7958f796-62c2-412e-ade8-537dd7300a51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7958f796-62c2-412e-ade8-537dd7300a51}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {6d19df03-4e4f-46b9-b1b6-e87a038a5841}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d5719303-9b8c-4233-8a78-08c1752a79f5}, !- Handle
  Schedule Rule 3,                        !- Name
  {61a2692f-c9ff-4e86-967c-1739be303e0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4a28fe5-b85f-461f-910f-d3dfc4681872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4a28fe5-b85f-461f-910f-d3dfc4681872}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2;                                    !- Value Until Time 17

OS:Schedule:Day,
  {6ca2973c-1933-4599-a231-1e33ede95de2}, !- Handle
  RestaurantSitDown BLDG_OCC_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25053f8a-b991-4e93-85cb-8ad5bfac3831}, !- Handle
  RestaurantSitDown ACTIVITY_SCH,         !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  {c7a152ad-aed5-439b-b0ac-00b504fcbe8a}, !- Default Day Schedule Name
  {d68bf1f1-b3e8-4efd-b177-51edfe3a4685}, !- Summer Design Day Schedule Name
  {36a9cbc5-8d1f-4c60-b255-18dc4f83c69b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7a152ad-aed5-439b-b0ac-00b504fcbe8a}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Default, !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {36a9cbc5-8d1f-4c60-b255-18dc4f83c69b}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Winter Design Day, !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d68bf1f1-b3e8-4efd-b177-51edfe3a4685}, !- Handle
  RestaurantSitDown ACTIVITY_SCH Summer Design Day, !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {435e671c-06b9-419f-947b-38108052e155}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {d92c8009-7004-4310-ac97-fb112a1da5f4}, !- Default Day Schedule Name
  {be3ce904-7433-4fc7-b3d7-c4222b8a9382}, !- Summer Design Day Schedule Name
  {d390609a-6f77-4546-9de3-6ec91a70d372}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d92c8009-7004-4310-ac97-fb112a1da5f4}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4693,                                 !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.657,                                  !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5631,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Rule,
  {9e779192-36bf-47b5-9d2a-d8559c2c6153}, !- Handle
  Schedule Rule 4,                        !- Name
  {435e671c-06b9-419f-947b-38108052e155}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f75052a-15ac-40d9-bc0a-8ca6d24f22cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f75052a-15ac-40d9-bc0a-8ca6d24f22cb}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1877,                                 !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2816,                                 !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5631,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7509,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {be3ce904-7433-4fc7-b3d7-c4222b8a9382}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98ea2a3b-9001-46c8-ac34-07767b0a559a}, !- Handle
  Schedule Rule 5,                        !- Name
  {435e671c-06b9-419f-947b-38108052e155}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d6b2d12-8e38-4da4-9a72-3b5833636dc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d6b2d12-8e38-4da4-9a72-3b5833636dc8}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1408,                                 !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.1877,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3754,                                 !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5631,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8447,                                 !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4693,                                 !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2816;                                 !- Value Until Time 8

OS:Schedule:Day,
  {d390609a-6f77-4546-9de3-6ec91a70d372}, !- Handle
  RestaurantSitDown BLDG_LIGHT_DINING_SCH_2013 Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3292529-5281-4cb2-9f22-72b35a763fa8}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH,       !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {ff82f912-de7e-45a7-8dcb-7a46f661c45a}, !- Default Day Schedule Name
  {2fa585ac-de70-4818-816b-9d40b335f7f7}, !- Summer Design Day Schedule Name
  {b278cdf2-134d-42e2-a2b6-5b7b89a3be38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff82f912-de7e-45a7-8dcb-7a46f661c45a}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {2dba6f04-c7d4-46c7-8fe1-a4c5bad965b2}, !- Handle
  Schedule Rule 6,                        !- Name
  {a3292529-5281-4cb2-9f22-72b35a763fa8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15747d98-7164-4412-9290-a0be57740dd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15747d98-7164-4412-9290-a0be57740dd0}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {2fa585ac-de70-4818-816b-9d40b335f7f7}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b278cdf2-134d-42e2-a2b6-5b7b89a3be38}, !- Handle
  RestaurantSitDown BLDG_EQUIP_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {68c0bfbb-05f4-4325-b1ce-b6b24fa5a9f0}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH,    !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {275e7696-9651-4b53-96c7-3177bc1e54f4}, !- Default Day Schedule Name
  {950bb0f1-d9a1-45d9-941a-ce0d043eeb6a}, !- Summer Design Day Schedule Name
  {cff612b0-e7ec-4ce1-b82c-8dfdc75c092f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {275e7696-9651-4b53-96c7-3177bc1e54f4}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {cff612b0-e7ec-4ce1-b82c-8dfdc75c092f}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {950bb0f1-d9a1-45d9-941a-ce0d043eeb6a}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {438193b4-2bb0-4a26-b204-1ba25b8bd653}, !- Handle
  Schedule Rule 7,                        !- Name
  {68c0bfbb-05f4-4325-b1ce-b6b24fa5a9f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71a877a3-2ad6-49d3-9d87-feccf22740e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71a877a3-2ad6-49d3-9d87-feccf22740e4}, !- Handle
  RestaurantSitDown INFIL_HALF_ON_SCH Default|WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:People:Definition,
  {9eb01532-4bc3-497e-8dac-bd97353c5596}, !- Handle
  FullServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {abfa4e2f-c7e7-4e70-b5a0-dbd1b9d17b00}, !- Handle
  FullServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.0243316042188,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b8e61305-3233-4867-a048-0cf116522292}, !- Handle
  {abfa4e2f-c7e7-4e70-b5a0-dbd1b9d17b00}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f4605030-c717-4925-9e3c-02c970816077}, !- Handle
  FullServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  403.969557939116,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:GasEquipment:Definition,
  {e3ade836-8e70-4250-b9b7-c182027b5956}, !- Handle
  FullServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  649.246321241426,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {ef04874e-d329-4712-ae95-223fb79891b9}, !- Handle
  FullServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {782811da-296e-4f05-8e4b-b225d86f9efa}, !- Handle
  FullServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {61a2692f-c9ff-4e86-967c-1739be303e0b}, !- Number of People Schedule Name
  {25053f8a-b991-4e93-85cb-8ad5bfac3831}, !- People Activity Level Schedule Name
  {2f62ac33-3645-4c11-a1ef-a846556d7342}, !- Lighting Schedule Name
  {a3292529-5281-4cb2-9f22-72b35a763fa8}, !- Electric Equipment Schedule Name
  {1c05365a-2c8b-447b-8169-a5e6115dddfc}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {68c0bfbb-05f4-4325-b1ce-b6b24fa5a9f0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2f62ac33-3645-4c11-a1ef-a846556d7342}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {129ae5c6-51b1-4953-a3b2-8e5b6cb3b7ae}, !- Default Day Schedule Name
  {18baab20-4554-4bca-a489-3170b9a3f671}, !- Summer Design Day Schedule Name
  {b6c5ff9a-7898-41ff-bb21-b60546340dfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {129ae5c6-51b1-4953-a3b2-8e5b6cb3b7ae}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41115,                                !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57561,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.49338,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Rule,
  {f11faad9-6e64-4f57-97ec-ef6a3784cdb6}, !- Handle
  Schedule Rule 8,                        !- Name
  {2f62ac33-3645-4c11-a1ef-a846556d7342}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ea1b41b-aa7a-47e8-8231-90141fd8761c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ea1b41b-aa7a-47e8-8231-90141fd8761c}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.16446,                                !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24669,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.49338,                                !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.65784,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {18baab20-4554-4bca-a489-3170b9a3f671}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c8e0817-a65e-45d3-a8d1-892f242cdf81}, !- Handle
  Schedule Rule 9,                        !- Name
  {2f62ac33-3645-4c11-a1ef-a846556d7342}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4adc6515-2b15-4c8b-81a4-6d438b1ed623}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4adc6515-2b15-4c8b-81a4-6d438b1ed623}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.123345,                               !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.16446,                                !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32892,                                !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.49338,                                !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.74007,                                !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41115,                                !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24669;                                !- Value Until Time 8

OS:Schedule:Day,
  {b6c5ff9a-7898-41ff-bb21-b60546340dfb}, !- Handle
  RestaurantSitDown BLDG_LIGHT_KITCHEN_SCH_2010_2013 Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c05365a-2c8b-447b-8169-a5e6115dddfc}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH,   !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {2d5bfa9c-c850-4082-8383-334d57f14d4c}, !- Default Day Schedule Name
  {00d05af0-62b0-437a-a211-2e6b1d7107d7}, !- Summer Design Day Schedule Name
  {078d5692-9151-4312-ab42-6cef86f4a75a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d5bfa9c-c850-4082-8383-334d57f14d4c}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {8c24777c-5b87-4c73-a130-63f64c41b08a}, !- Handle
  Schedule Rule 10,                       !- Name
  {1c05365a-2c8b-447b-8169-a5e6115dddfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {049a5cd2-dccd-449a-bc9f-52ba68ee27bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {049a5cd2-dccd-449a-bc9f-52ba68ee27bd}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Default|Sat|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.03,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.13,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.26,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.27,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.23,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.24,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.22,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.09,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03;                                   !- Value Until Time 22

OS:Schedule:Day,
  {00d05af0-62b0-437a-a211-2e6b1d7107d7}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Day,
  {078d5692-9151-4312-ab42-6cef86f4a75a}, !- Handle
  RestaurantSitDown Rest_GAS_EQUIP_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {b9d636a5-0d0b-465e-992d-1e6749fd0c2b}, !- Handle
  Office OfficeLarge Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {47e0e875-44e5-47f6-b054-bb52a06f1447}, !- Handle
  {b9d636a5-0d0b-465e-992d-1e6749fd0c2b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {119b4b8c-e626-4b5e-9d18-eb053a04acd3}, !- Handle
  Office OfficeLarge Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {2d13004b-db9d-4f43-907b-64744109265c}, !- Handle
  Office OfficeLarge Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d7fc453-7151-4c86-800c-ccec4003b4fb}, !- Handle
  Office OfficeLarge Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Lighting Schedule Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013,        !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {8846b527-51d8-4642-85d6-9971c793392e}, !- Default Day Schedule Name
  {40928787-24f2-4255-9c93-f3140bdc8d06}, !- Summer Design Day Schedule Name
  {d97beb5b-8614-4508-a0af-9775d531161b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8846b527-51d8-4642-85d6-9971c793392e}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.045280057,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bcb77e00-606a-4bbd-afd4-2695d1f1f489}, !- Handle
  Schedule Rule 11,                       !- Name
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {460e829f-7546-4e09-b14a-9217be166aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460e829f-7546-4e09-b14a-9217be166aeb}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.090560114,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.271680342,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.135840171,                            !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.045280057,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {40928787-24f2-4255-9c93-f3140bdc8d06}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {962cfb72-86d5-49cc-afe3-3d79ea4e8405}, !- Handle
  Schedule Rule 12,                       !- Name
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b47a323-25e7-43c5-82c2-03af654267bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b47a323-25e7-43c5-82c2-03af654267bc}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.090560114,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.271680342,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.815041026,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45280057,                             !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.271680342,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.181120228,                            !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.090560114,                            !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.045280057;                            !- Value Until Time 10

OS:Schedule:Day,
  {d97beb5b-8614-4508-a0af-9775d531161b}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Handle
  DataCenter_EQUIP_SCH,                   !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {6a61f302-070d-40d1-96e2-6b58014453d6}, !- Default Day Schedule Name
  {1e8bdc7f-d449-4fe6-8f24-5546b8152e4a}, !- Summer Design Day Schedule Name
  {70a8c3f9-42b2-4cc5-a0c2-b1be57d6886a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a61f302-070d-40d1-96e2-6b58014453d6}, !- Handle
  Schedule Day 17,                        !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e8bdc7f-d449-4fe6-8f24-5546b8152e4a}, !- Handle
  DataCenter_EQUIP_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d4a8f6e-de39-4eb7-96c0-cc3e90e366a9}, !- Handle
  Schedule Rule 13,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {17f1d8dc-f8d8-44fb-8595-2f04f6696459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17f1d8dc-f8d8-44fb-8595-2f04f6696459}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d3f9f175-415c-48c1-bd58-ca5612c5b4e3}, !- Handle
  Schedule Rule 14,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {96837658-24e9-4ce8-bc59-2d435eea1793}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {96837658-24e9-4ce8-bc59-2d435eea1793}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 1, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {307afe9d-d2da-47af-ad4c-c05b600b3ea7}, !- Handle
  Schedule Rule 15,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {0624f247-2fb5-46c9-bd3d-a8baa52a3627}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0624f247-2fb5-46c9-bd3d-a8baa52a3627}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 2, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ecd33e29-4d4f-4415-a05c-718c2a453a03}, !- Handle
  Schedule Rule 16,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {e4955a5e-7c74-4925-9c9a-ca5fda98ced4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4955a5e-7c74-4925-9c9a-ca5fda98ced4}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 3, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dac84ba0-7f7d-407a-8320-713c154d7619}, !- Handle
  Schedule Rule 17,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {d885bb11-71e3-4c8d-9e87-192e71f4e911}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d885bb11-71e3-4c8d-9e87-192e71f4e911}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 4, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {dff6d905-7936-4532-b0d9-fb8822e7aac6}, !- Handle
  Schedule Rule 18,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1109f049-7b1b-4f9d-8481-615bb12c33b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1109f049-7b1b-4f9d-8481-615bb12c33b1}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 5, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2f359621-4dbc-4362-8292-d9f69d345298}, !- Handle
  Schedule Rule 19,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d85ca8f1-2d05-42bc-9835-c352bc39a50c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d85ca8f1-2d05-42bc-9835-c352bc39a50c}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 6, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {de0a9424-f685-4710-adf5-df917673ca38}, !- Handle
  Schedule Rule 20,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {27bd9b42-0e6f-46fd-bf37-85c0c05ecd7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {27bd9b42-0e6f-46fd-bf37-85c0c05ecd7f}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 7, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bcd07a0-20e0-4f4d-a11e-23ed9ccf5382}, !- Handle
  Schedule Rule 21,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c037dc6-d06e-46ae-8f4d-d125ce00e768}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9c037dc6-d06e-46ae-8f4d-d125ce00e768}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 8, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2a470a6f-0662-40b2-af4d-78595733889b}, !- Handle
  Schedule Rule 22,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf27ae35-5e52-4819-8ac8-a5820c254af6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf27ae35-5e52-4819-8ac8-a5820c254af6}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 9, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {362902e7-362f-4b5b-b31a-87316eec1b60}, !- Handle
  Schedule Rule 23,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99015288-3097-434c-8935-6b856458e50f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {99015288-3097-434c-8935-6b856458e50f}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 10, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ce116fe6-5749-43ea-9be7-c645cf6a7509}, !- Handle
  Schedule Rule 24,                       !- Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9bee6e5-fbc6-4d50-a10c-29132f2ea0de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9bee6e5-fbc6-4d50-a10c-29132f2ea0de}, !- Handle
  DataCenter_EQUIP_SCH Wknd|Wkdy|Hol Day 11, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70a8c3f9-42b2-4cc5-a0c2-b1be57d6886a}, !- Handle
  DataCenter_EQUIP_SCH Winter Design Day 11, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Lights:Definition,
  {25c31e9c-2c05-4b8a-af51-a078243aa655}, !- Handle
  Office OfficeLarge Main Data Center Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {613e8f54-8051-41e1-bbb4-8efa93890cf9}, !- Handle
  {25c31e9c-2c05-4b8a-af51-a078243aa655}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {97657144-0c32-4295-b35d-ad1354d8ba48}, !- Handle
  Office OfficeLarge Main Data Center Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {f55f3a82-a2d8-4fc9-b13a-9ed1945f1bb8}, !- Handle
  Office OfficeLarge Main Data Center Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d990290a-2b0b-4279-82cf-55190ba9fa72}, !- Handle
  Office OfficeLarge Main Data Center Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Lighting Schedule Name
  {6b418d7a-8b04-4361-b220-bdb21670d82c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {676c0f6f-57de-4166-83f0-defd6fb4df8c}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {d275126d-7a4a-4c52-b175-060db8534d61}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {49c07d46-bca3-41a4-8bed-4a2a2b33876f}, !- Handle
  {d275126d-7a4a-4c52-b175-060db8534d61}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4cb0bbcd-6075-4650-aec2-3126a27ea76e}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:DesignSpecification:OutdoorAir,
  {c04c2fa5-f772-4c68-9934-af1bd228b875}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d2a5854-7537-48e8-827c-8cb47c81f2f1}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {de45f17b-5c87-4221-b9ae-739e025e54e0}, !- Number of People Schedule Name
  {3a8c8ae7-3059-4f18-bfd8-2a847cddf7d7}, !- People Activity Level Schedule Name
  {96de9d42-f4bf-43d2-930e-f8bb7698ed73}, !- Lighting Schedule Name
  {950ea05c-b37f-487f-895e-e3098e186fe0}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a5485970-6da9-4074-8dc9-3f5efbc90bdd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {de45f17b-5c87-4221-b9ae-739e025e54e0}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {26a68044-d25d-46df-a6b1-205cfa6bf645}, !- Default Day Schedule Name
  {67976709-85ee-4ee2-90c3-b308f3ceb2e5}, !- Summer Design Day Schedule Name
  {707f5f19-604b-4239-83cd-1ebc39d4f0bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26a68044-d25d-46df-a6b1-205cfa6bf645}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ca36aa0-79f4-4601-a31f-7ad6528be5c1}, !- Handle
  Schedule Rule 25,                       !- Name
  {de45f17b-5c87-4221-b9ae-739e025e54e0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b449abbb-cb3f-4d01-a380-932d6a653072}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b449abbb-cb3f-4d01-a380-932d6a653072}, !- Handle
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {67976709-85ee-4ee2-90c3-b308f3ceb2e5}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {391a161a-da1b-42eb-87af-3a725a8b288b}, !- Handle
  Schedule Rule 26,                       !- Name
  {de45f17b-5c87-4221-b9ae-739e025e54e0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad39e066-a4ff-4ffc-b06b-c5e15eacdafe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad39e066-a4ff-4ffc-b06b-c5e15eacdafe}, !- Handle
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {707f5f19-604b-4239-83cd-1ebc39d4f0bf}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a8c8ae7-3059-4f18-bfd8-2a847cddf7d7}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  {4b91e99f-1f05-4d82-a50a-208cf1c89de9}, !- Default Day Schedule Name
  {d5ba5222-c6f7-4b09-af64-9393c2874a55}, !- Summer Design Day Schedule Name
  {ac81c609-11bc-4845-bb9a-32e4272c8057}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b91e99f-1f05-4d82-a50a-208cf1c89de9}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ac81c609-11bc-4845-bb9a-32e4272c8057}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d5ba5222-c6f7-4b09-af64-9393c2874a55}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {2c51adb5-8839-4450-b0d0-bd4d20417206}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {950ea05c-b37f-487f-895e-e3098e186fe0}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {f26e56ef-89dd-4add-8543-25c64d6d65ee}, !- Default Day Schedule Name
  {3678a33a-8c73-4c4c-b285-95cd5494c22a}, !- Summer Design Day Schedule Name
  {c2160cbb-d59e-4e66-97dc-78d1aa19d42a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f26e56ef-89dd-4add-8543-25c64d6d65ee}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d092b3d9-12c8-4b08-8003-2160a5aa7938}, !- Handle
  Schedule Rule 27,                       !- Name
  {950ea05c-b37f-487f-895e-e3098e186fe0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8b8df18-8f00-4e97-ae2b-b1d5c6238701}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8b8df18-8f00-4e97-ae2b-b1d5c6238701}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {3678a33a-8c73-4c4c-b285-95cd5494c22a}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d93dcd6-420f-4a4e-a02f-388c79e602ef}, !- Handle
  Schedule Rule 28,                       !- Name
  {950ea05c-b37f-487f-895e-e3098e186fe0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08d44426-55f6-43b1-81c6-d81143483c03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08d44426-55f6-43b1-81c6-d81143483c03}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {c2160cbb-d59e-4e66-97dc-78d1aa19d42a}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5485970-6da9-4074-8dc9-3f5efbc90bdd}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {3fcce4be-57fb-41bd-9c9c-f432ef4716a3}, !- Default Day Schedule Name
  {3792c908-d1ba-4401-a2b9-4267154f3c87}, !- Summer Design Day Schedule Name
  {8c2b0359-35bd-4973-b647-21ebc8c61d40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3fcce4be-57fb-41bd-9c9c-f432ef4716a3}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3792c908-d1ba-4401-a2b9-4267154f3c87}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {197a66d9-c338-43a0-b88e-b32af76e4740}, !- Handle
  Schedule Rule 29,                       !- Name
  {a5485970-6da9-4074-8dc9-3f5efbc90bdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7efc64cc-9fa1-4e04-88f1-8e3838287c12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7efc64cc-9fa1-4e04-88f1-8e3838287c12}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c2b0359-35bd-4973-b647-21ebc8c61d40}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1d04299-e08d-4297-890e-f19f7e87eb4e}, !- Handle
  Schedule Rule 30,                       !- Name
  {a5485970-6da9-4074-8dc9-3f5efbc90bdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81663615-6a10-4651-aa18-3bfbd8ba35a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81663615-6a10-4651-aa18-3bfbd8ba35a2}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {7ae86241-3f4a-4d16-8175-447974dba23b}, !- Handle
  Res 90.1-2013 - Office - ASHRAE 169-2013-6A, !- Name
  {10fe8b0e-7f28-446f-b9d9-a5bdee0aa434}, !- Default Exterior Surface Constructions Name
  {9e611f04-a9b3-40f1-99d7-a069a8df7b10}, !- Default Interior Surface Constructions Name
  {17927282-336b-4813-94b8-267d5e726050}, !- Default Ground Contact Surface Constructions Name
  {4413f572-418c-4c5d-94f4-b842a9567ce2}, !- Default Exterior SubSurface Constructions Name
  {ec64e807-b09b-4b68-9f92-5d1472227939}, !- Default Interior SubSurface Constructions Name
  {6a9ff381-6b36-47bd-861c-7d897caf7e04}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {10fe8b0e-7f28-446f-b9d9-a5bdee0aa434}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a15f17aa-109a-464e-8433-57d74a7a8b7d}, !- Floor Construction Name
  {c12bf6cd-8b58-42a8-8e64-c15d8dccf1d9}, !- Wall Construction Name
  {e4deeaa8-d663-4ec2-b082-6931a9140e78}; !- Roof Ceiling Construction Name

OS:Construction,
  {a15f17aa-109a-464e-8433-57d74a7a8b7d}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {4f760087-95f9-49b7-ad0c-06f9f4f72864}, !- Layer 1
  {d71e6dc1-599d-45bf-864f-d2431b2a7fac}, !- Layer 2
  {ba9f1a8c-1192-4daa-b03a-4fa60c3dbfe4}; !- Layer 3

OS:StandardsInformation:Construction,
  {e018378c-7181-4314-a867-464572994788}, !- Handle
  {a15f17aa-109a-464e-8433-57d74a7a8b7d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {4f760087-95f9-49b7-ad0c-06f9f4f72864}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d71e6dc1-599d-45bf-864f-d2431b2a7fac}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ba9f1a8c-1192-4daa-b03a-4fa60c3dbfe4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c12bf6cd-8b58-42a8-8e64-c15d8dccf1d9}, !- Handle
  Typical Insulated Exterior Mass Wall R-12.5, !- Name
  ,                                       !- Surface Rendering Name
  {2174b0eb-eed7-4593-9b31-ae6498cba2e7}, !- Layer 1
  {1e872cce-d014-47ed-8127-4664f6225f96}, !- Layer 2
  {5ad3e1e8-e36b-482d-84d3-a09376c2640e}, !- Layer 3
  {a719786a-c7ef-4026-8358-998e8fa3893c}; !- Layer 4

OS:StandardsInformation:Construction,
  {27e454cc-1fc7-4ce8-846c-3091337442a5}, !- Handle
  {c12bf6cd-8b58-42a8-8e64-c15d8dccf1d9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2174b0eb-eed7-4593-9b31-ae6498cba2e7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {1e872cce-d014-47ed-8127-4664f6225f96}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5ad3e1e8-e36b-482d-84d3-a09376c2640e}, !- Handle
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a719786a-c7ef-4026-8358-998e8fa3893c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {e4deeaa8-d663-4ec2-b082-6931a9140e78}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {a987ee27-aa81-4b68-aed3-a2a24c6fbb9b}, !- Layer 1
  {19a9c8aa-be3a-4c8d-90c3-5e779d2cbe67}, !- Layer 2
  {a21cf9eb-8d2e-416f-8bed-01e37e69a631}; !- Layer 3

OS:StandardsInformation:Construction,
  {0a636d60-f944-4edb-bdc8-b4c62aae30f6}, !- Handle
  {e4deeaa8-d663-4ec2-b082-6931a9140e78}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {a987ee27-aa81-4b68-aed3-a2a24c6fbb9b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {19a9c8aa-be3a-4c8d-90c3-5e779d2cbe67}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a21cf9eb-8d2e-416f-8bed-01e37e69a631}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {9e611f04-a9b3-40f1-99d7-a069a8df7b10}, !- Handle
  Default Surface Constructions 2,        !- Name
  {28552ae3-870c-4b78-a328-416c960da525}, !- Floor Construction Name
  {6823e474-abf8-4e85-be30-f29302043437}, !- Wall Construction Name
  {3806e075-258c-4dbe-877d-3644f2e0b4e3}; !- Roof Ceiling Construction Name

OS:Construction,
  {28552ae3-870c-4b78-a328-416c960da525}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {2a2e5e09-8c39-4aa4-9cb3-01da117c89ae}, !- Layer 1
  {26c3a89c-d907-4cea-acb5-cd5236487f05}; !- Layer 2

OS:StandardsInformation:Construction,
  {d980050f-73d5-45f0-a175-5a545bb0b182}, !- Handle
  {28552ae3-870c-4b78-a328-416c960da525}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2a2e5e09-8c39-4aa4-9cb3-01da117c89ae}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {26c3a89c-d907-4cea-acb5-cd5236487f05}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6823e474-abf8-4e85-be30-f29302043437}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {875a1335-9ac0-4bd1-acb6-7fa37815105e}, !- Layer 1
  {875a1335-9ac0-4bd1-acb6-7fa37815105e}; !- Layer 2

OS:StandardsInformation:Construction,
  {05c6c93e-91db-4e39-aa99-df372bf2bcd9}, !- Handle
  {6823e474-abf8-4e85-be30-f29302043437}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {875a1335-9ac0-4bd1-acb6-7fa37815105e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3806e075-258c-4dbe-877d-3644f2e0b4e3}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {26c3a89c-d907-4cea-acb5-cd5236487f05}, !- Layer 1
  {2a2e5e09-8c39-4aa4-9cb3-01da117c89ae}; !- Layer 2

OS:StandardsInformation:Construction,
  {dcf4bd22-664e-40ff-bc29-b7386406562e}, !- Handle
  {3806e075-258c-4dbe-877d-3644f2e0b4e3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {17927282-336b-4813-94b8-267d5e726050}, !- Handle
  Default Surface Constructions 3,        !- Name
  {159bb86f-40d0-40e0-a769-a34e46286d35}, !- Floor Construction Name
  {a5be729b-a110-48e3-a8ff-b5b93c0941f2}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {159bb86f-40d0-40e0-a769-a34e46286d35}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d74a6d0e-5c10-4607-b753-1d45b9c47e5b}, !- Layer 1
  {ba9f1a8c-1192-4daa-b03a-4fa60c3dbfe4}; !- Layer 2

OS:StandardsInformation:Construction,
  {29245f1c-06c9-452c-928e-bc91067b606f}, !- Handle
  {159bb86f-40d0-40e0-a769-a34e46286d35}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {82324776-2d10-47f9-9db6-0d228c20154d}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d74a6d0e-5c10-4607-b753-1d45b9c47e5b}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a5be729b-a110-48e3-a8ff-b5b93c0941f2}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4b643f6c-4cd4-41e4-a240-b7ad22b15fbd}; !- Layer 1

OS:StandardsInformation:Construction,
  {cb6ae943-fcb9-4616-9d7f-51b1678c5066}, !- Handle
  {a5be729b-a110-48e3-a8ff-b5b93c0941f2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4b643f6c-4cd4-41e4-a240-b7ad22b15fbd}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {4413f572-418c-4c5d-94f4-b842a9567ce2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {330ef4d3-e31f-41ad-b7b5-d809efd14617}, !- Fixed Window Construction Name
  {330ef4d3-e31f-41ad-b7b5-d809efd14617}, !- Operable Window Construction Name
  {e068a59e-7dcb-40d6-aef1-b1e0b69ab699}, !- Door Construction Name
  {8a2850c5-1760-4b96-9b03-7c88017eab94}, !- Glass Door Construction Name
  {d8c1492a-a943-489e-a3a8-2a9e1080b1f2}, !- Overhead Door Construction Name
  {0837bafe-5d7f-4c88-8046-dd0d8ba0c7a7}, !- Skylight Construction Name
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}, !- Tubular Daylight Dome Construction Name
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {330ef4d3-e31f-41ad-b7b5-d809efd14617}, !- Handle
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  ,                                       !- Surface Rendering Name
  {fb88f3f7-bc16-40e9-a0ef-222e7ec63980}, !- Layer 1
  {7a5edba7-74be-4356-a2a4-706dc6fcfd0a}, !- Layer 2
  {c6aa0107-15a2-4452-91fa-fe5ff2cf6cc8}; !- Layer 3

OS:StandardsInformation:Construction,
  {29a27d89-a9ad-4d00-92d7-570f78ba80ed}, !- Handle
  {330ef4d3-e31f-41ad-b7b5-d809efd14617}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {fb88f3f7-bc16-40e9-a0ef-222e7ec63980}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {7a5edba7-74be-4356-a2a4-706dc6fcfd0a}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {c6aa0107-15a2-4452-91fa-fe5ff2cf6cc8}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {e068a59e-7dcb-40d6-aef1-b1e0b69ab699}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {ce8b1f4b-97de-4b99-acb1-fb76561dfdd7}, !- Layer 1
  {82324776-2d10-47f9-9db6-0d228c20154d}; !- Layer 2

OS:StandardsInformation:Construction,
  {194de338-ed8a-43e7-be04-27a2b056290d}, !- Handle
  {e068a59e-7dcb-40d6-aef1-b1e0b69ab699}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ce8b1f4b-97de-4b99-acb1-fb76561dfdd7}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8a2850c5-1760-4b96-9b03-7c88017eab94}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {584089f6-8f33-4b0d-bdfe-6899154d803b}, !- Layer 1
  {7a5edba7-74be-4356-a2a4-706dc6fcfd0a}, !- Layer 2
  {c6aa0107-15a2-4452-91fa-fe5ff2cf6cc8}; !- Layer 3

OS:StandardsInformation:Construction,
  {14fea85a-3c7e-4fee-9e12-eed3ef8f453b}, !- Handle
  {8a2850c5-1760-4b96-9b03-7c88017eab94}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {584089f6-8f33-4b0d-bdfe-6899154d803b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d8c1492a-a943-489e-a3a8-2a9e1080b1f2}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {0974b2e1-72b5-4f0e-b87c-b1cb795271c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {dfd7d4b6-6a30-4e53-b71b-5c238ed1c25a}, !- Handle
  {d8c1492a-a943-489e-a3a8-2a9e1080b1f2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {0974b2e1-72b5-4f0e-b87c-b1cb795271c1}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0837bafe-5d7f-4c88-8046-dd0d8ba0c7a7}, !- Handle
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  ,                                       !- Surface Rendering Name
  {4cc6bde7-9b13-42be-a9ba-d115c33ec1f3}, !- Layer 1
  {6c749ef2-5824-469c-95a3-f035275ab29c}, !- Layer 2
  {916b2821-a156-4307-b155-998f679c867d}; !- Layer 3

OS:StandardsInformation:Construction,
  {30f888b8-00a4-4cca-84ac-2aa33b85c363}, !- Handle
  {0837bafe-5d7f-4c88-8046-dd0d8ba0c7a7}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {4cc6bde7-9b13-42be-a9ba-d115c33ec1f3}, !- Handle
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {6c749ef2-5824-469c-95a3-f035275ab29c}, !- Handle
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

OS:WindowMaterial:Glazing,
  {916b2821-a156-4307-b155-998f679c867d}, !- Handle
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d48428c1-b7ba-4717-9f36-1234891c7a64}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cb42968-e2bf-4f04-880e-3d79b075e626}, !- Handle
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d48428c1-b7ba-4717-9f36-1234891c7a64}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ec64e807-b09b-4b68-9f92-5d1472227939}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}, !- Fixed Window Construction Name
  {1c895019-8a90-4b16-ace6-ee5aa5c87f2b}, !- Operable Window Construction Name
  {eb4ab0e9-79f1-4118-830c-030be00510d3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {eb4ab0e9-79f1-4118-830c-030be00510d3}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fe0862dc-e79a-46f4-9c67-cf97defefd60}; !- Layer 1

OS:StandardsInformation:Construction,
  {d3c49b1d-f8c3-4e74-98c9-9cc585b23f34}, !- Handle
  {eb4ab0e9-79f1-4118-830c-030be00510d3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {fe0862dc-e79a-46f4-9c67-cf97defefd60}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6a9ff381-6b36-47bd-861c-7d897caf7e04}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fe0862dc-e79a-46f4-9c67-cf97defefd60}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cf44623-df2e-4065-8746-5ffd2cb4a5c8}, !- Handle
  {6a9ff381-6b36-47bd-861c-7d897caf7e04}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Handle
  Always On Discrete,                     !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {354ce2d0-f116-4770-a722-6c449e260281}, !- Handle
  FullServiceRestaurant Dining A  - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.2818275499121e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df689378-cd6f-4341-870f-0afe9a33bc2f}, !- Handle
  FullServiceRestaurant Dining A  - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.3871933520527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b491299-c43c-457a-b573-3c1bbd3e3bd6}, !- Handle
  FullServiceRestaurant Dining A end_a - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fcab03da-6024-44a2-a937-6efb53b2267b}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92e8d6d8-e9b1-4344-a9c0-75d08ec03182}, !- Handle
  FullServiceRestaurant Dining A end_b - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44a40fbb-9465-4fb0-a29e-94ed1b173f20}, !- Handle
  FullServiceRestaurant Dining B end_a - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.97112696612395e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ed40280-1b65-4dd1-ac05-b75618bde057}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e10d1229-1ac0-42cd-9bbe-df297233e472}, !- Handle
  FullServiceRestaurant Dining B end_b - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.97112696612395e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e414dba2-41a6-4830-b854-fcec9da63b9a}, !- Handle
  FullServiceRestaurant Dining C  - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.2818275499121e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {feda3434-1d99-43fd-872b-1ac15f9439b3}, !- Handle
  FullServiceRestaurant Dining C  - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  1.3871933520527e-05,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ed93009-1740-4259-a053-d9c212ecf51a}, !- Handle
  FullServiceRestaurant Dining C end_a - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42a6a08b-6298-44c1-9531-29ee95091b8a}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {436bfb72-f686-48fa-bdda-7d743fa94bd6}, !- Handle
  FullServiceRestaurant Dining C end_b - Story Top Infiltration, !- Name
  {674b99d1-9dcc-48b7-9ff2-5da12ce2f755}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.30486142718513e-07,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2f98173-4fee-4e52-99d1-eb42f8d1e55b}, !- Handle
  FullServiceRestaurant Kitchen A  - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.84018034385769e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {386aa069-9b6d-4303-8820-dcd77f76e8d3}, !- Handle
  FullServiceRestaurant Kitchen A end_a - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1ca1168-d3e3-4504-a70b-0a1221f4c0c2}, !- Handle
  FullServiceRestaurant Kitchen B end_a - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b788484-2e1d-4a44-808f-d84e9ea8a6a6}, !- Handle
  FullServiceRestaurant Kitchen C  - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  8.84018034385769e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98f86582-32fd-4861-a999-72ab04e01a8c}, !- Handle
  FullServiceRestaurant Kitchen C end_a - Story Mid2 Infiltration, !- Name
  {b78f3eaf-7060-479a-954d-54af43a56845}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230207e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcf07a3b-d655-492e-9be8-b25664e37c1e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000157058179820961,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c942357-617e-4753-926c-c94270d293a7}, !- Handle
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000161220078937698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e106a075-2ef6-4d5c-b3ae-1ca3befc671a}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ec3671e-b2a0-4e07-b953-85ac5af6d348}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7872e4f-833d-4847-a2fb-cf64464fe988}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d722167d-f6ad-4c7d-90a8-81c047a57bab}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60fa1d12-119b-436b-9e35-2a079acfa23d}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06a02af0-1c52-414e-9530-d1bbc6aa4e5c}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000104262739977698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ad2c552-6cd2-49c2-93e8-dd243b5c93d1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000157058179820961,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bf5f3e6-05a0-4b2f-9001-b7d53f052c95}, !- Handle
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000161220078937698,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19cfbe7a-d2e7-49d4-a320-4cf99afa37c7}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83cb2035-1e0c-4dff-8c8c-98ee3b69be78}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25723563-11d4-4b88-b582-527f0a92f59d}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story Mid Infiltration, !- Name
  {889badee-fab4-41ce-b9ba-7778d7b568ec}, !- Space or SpaceType Name
  {1fa91aa4-3ced-4325-90f9-f68b48e0dfc2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  9.65193794230206e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {34af3829-df46-4428-a769-9f1bbe3c89cf}, !- Handle
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {f89893d5-1dc8-455a-9b5d-08b5a9ce687d}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {83d334dd-f663-4926-bc4c-e3d492f8cb01}, !- Default Day Schedule Name
  {a4e70c7b-a4e8-4646-a12c-a6de7efd3f7e}, !- Summer Design Day Schedule Name
  {f121158e-d09c-401f-b174-6abf9041c10f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83d334dd-f663-4926-bc4c-e3d492f8cb01}, !- Handle
  42 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0582238699049143,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0690703882577143,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.360189737782285,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0813488876460002,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.232895479619657,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349343219429486,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300533886841886,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0676384072222278,                     !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349343219429487,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.232895479619657,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0582238699049145,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22061698023137,                       !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.327650182723886,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.349343219429486,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.180094868891143,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.174671609714742,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:AdditionalProperties,
  {8141d349-a8d9-4b0f-a654-bc6a9d7b6a42}, !- Handle
  {f89893d5-1dc8-455a-9b5d-08b5a9ce687d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21488.580558000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:32:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:32:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f121158e-d09c-401f-b174-6abf9041c10f}, !- Handle
  42 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4e70c7b-a4e8-4646-a12c-a6de7efd3f7e}, !- Handle
  42 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e0ee72e0-ce5a-44cf-997c-410ceed5712f}, !- Handle
  42 space(s) Occ Sch Saturday Rule,      !- Name
  {f89893d5-1dc8-455a-9b5d-08b5a9ce687d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1e53cee-a004-49ed-af54-48b6672f9c61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1e53cee-a004-49ed-af54-48b6672f9c61}, !- Handle
  42 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0690703882577143,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.524014829144229,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0216930367055994,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.116447739809828,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.232895479619658,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291119349524572,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0365308331993139,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.174671609714743,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0582238699049132,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00542325917640111,                    !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.465790959239314,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.227472220443258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.232895479619658,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0582238699049132,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.116447739809829,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.232895479619658,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Rule,
  {3e15ead4-32fb-4e71-8de5-d4b254aa7e02}, !- Handle
  42 space(s) Occ Sch Sunday Rule,        !- Name
  {f89893d5-1dc8-455a-9b5d-08b5a9ce687d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b229c93-87be-4d64-9299-b1d7c26c1ccd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b229c93-87be-4d64-9299-b1d7c26c1ccd}, !- Handle
  42 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0636471290813143,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.524014829144229,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.349343219429486,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.116447739809828,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.232895479619658,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.232895479619658,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.116447739809828,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0582238699049132,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.116447739809829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.227472220443258,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.116447739809829,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0582238699049132,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4075670893344,                        !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.174671609714742,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Ruleset,
  {c8797b62-1815-429d-b847-5c9c980fe4e4}, !- Handle
  Elevator Schedule 1,                    !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {c3226c9d-b3bc-4df8-b8b7-0736dba4ad2d}, !- Default Day Schedule Name
  {ae6acf9c-8c7b-4e8d-9eab-662f09951328}, !- Summer Design Day Schedule Name
  {4e4745a3-f9ac-4d76-9d98-9ea27f241916}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fdd34c4b-08c6-48a4-b216-32fa4939ba83}, !- Handle
  {c8797b62-1815-429d-b847-5c9c980fe4e4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21488.580558000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:32:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:32:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3226c9d-b3bc-4df8-b8b7-0736dba4ad2d}, !- Handle
  42 space(s) Occ Sch Default 1,          !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0582238699049143,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0690703882577143,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.360189737782285,                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0813488876460002,                     !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.232895479619657,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349343219429486,                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300533886841886,                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0676384072222278,                     !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.349343219429487,                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.232895479619657,                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0582238699049145,                     !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.22061698023137,                       !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.327650182723886,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.349343219429486,                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.180094868891143,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.174671609714742,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {ae6acf9c-8c7b-4e8d-9eab-662f09951328}, !- Handle
  42 space(s) Occ Sch Summer Design Day 1, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e4745a3-f9ac-4d76-9d98-9ea27f241916}, !- Handle
  42 space(s) Occ Sch Winter Design Day 1, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2420c80-ca5c-4c65-8611-5d88a07670c9}, !- Handle
  42 space(s) Occ Sch Sunday Rule 1,      !- Name
  {c8797b62-1815-429d-b847-5c9c980fe4e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0212215a-8992-4ed4-9521-47033a4395a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0212215a-8992-4ed4-9521-47033a4395a5}, !- Handle
  42 space(s) Occ Sch Sunday 1,           !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0636471290813143,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.524014829144229,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.349343219429486,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.116447739809828,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.232895479619658,                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.232895479619658,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.116447739809828,                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0582238699049132,                     !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.116447739809829,                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.227472220443258,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.116447739809829,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0582238699049132,                     !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4075670893344,                        !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.174671609714742,                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {da8d3bc8-3551-408f-8752-fb6ab1a08944}, !- Handle
  42 space(s) Occ Sch Saturday Rule 1,    !- Name
  {c8797b62-1815-429d-b847-5c9c980fe4e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11bd84cb-daff-4185-adfc-ddf63ce2108e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11bd84cb-daff-4185-adfc-ddf63ce2108e}, !- Handle
  42 space(s) Occ Sch Saturday 1,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0582238699049143,                     !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0690703882577143,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.524014829144229,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0216930367055994,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.116447739809828,                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.232895479619658,                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0.291119349524572,                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0365308331993139,                     !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  0.174671609714743,                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0582238699049132,                     !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00542325917640111,                    !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  0.465790959239314,                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  0.227472220443258,                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0.232895479619658,                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0582238699049132,                     !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  0.116447739809829,                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  0.232895479619658,                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Ruleset,
  {72863904-5233-4da6-8a17-dd520e0da4b1}, !- Handle
  Elevator Schedule 2,                    !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {cd886dfa-b2bb-45a5-a561-03316b7ada4c}, !- Default Day Schedule Name
  {c510aa5e-c5f4-4db5-a851-945159083813}, !- Summer Design Day Schedule Name
  {0dceedfc-82ae-4bf0-9965-2c479a577390}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {85738ab1-1810-49ad-96fa-7f6d63bf4e9f}, !- Handle
  {72863904-5233-4da6-8a17-dd520e0da4b1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21488.580558000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:32:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:32:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cd886dfa-b2bb-45a5-a561-03316b7ada4c}, !- Handle
  42 space(s) Occ Sch Default 2,          !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {c510aa5e-c5f4-4db5-a851-945159083813}, !- Handle
  42 space(s) Occ Sch Summer Design Day 2, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0dceedfc-82ae-4bf0-9965-2c479a577390}, !- Handle
  42 space(s) Occ Sch Winter Design Day 2, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55afd985-8c83-4f49-bf78-65eac5582fca}, !- Handle
  42 space(s) Occ Sch Sunday Rule 2,      !- Name
  {72863904-5233-4da6-8a17-dd520e0da4b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b0ecc9b-2aaa-47be-9596-38c7355e58e1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b0ecc9b-2aaa-47be-9596-38c7355e58e1}, !- Handle
  42 space(s) Occ Sch Sunday 2,           !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {7a53ba88-f7ef-4673-998a-0cbc45f67f80}, !- Handle
  42 space(s) Occ Sch Saturday Rule 2,    !- Name
  {72863904-5233-4da6-8a17-dd520e0da4b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f254cfcb-82fd-41c0-a2d5-1173f8934bdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f254cfcb-82fd-41c0-a2d5-1173f8934bdc}, !- Handle
  42 space(s) Occ Sch Saturday 2,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Ruleset,
  {207be015-2d3f-4f6a-b15d-1e4cf68f40f9}, !- Handle
  Elevator Schedule 3,                    !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {42ca6075-0e9d-45a6-a378-dcde282ae06b}, !- Default Day Schedule Name
  {18e2e0c3-55eb-40f7-9cbe-be9d602db1c0}, !- Summer Design Day Schedule Name
  {6c6e3d23-b61c-441f-9108-07cfb2141bd0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {540370d0-9f53-4564-9141-4861bb28f303}, !- Handle
  {207be015-2d3f-4f6a-b15d-1e4cf68f40f9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  21488.580558000016,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  42,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:32:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:32:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42ca6075-0e9d-45a6-a378-dcde282ae06b}, !- Handle
  42 space(s) Occ Sch Default 3,          !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:Schedule:Day,
  {18e2e0c3-55eb-40f7-9cbe-be9d602db1c0}, !- Handle
  42 space(s) Occ Sch Summer Design Day 3, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c6e3d23-b61c-441f-9108-07cfb2141bd0}, !- Handle
  42 space(s) Occ Sch Winter Design Day 3, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70466f2d-7b70-4c31-83a8-eeb3f3ae609d}, !- Handle
  42 space(s) Occ Sch Sunday Rule 3,      !- Name
  {207be015-2d3f-4f6a-b15d-1e4cf68f40f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {907578c8-03d1-453f-8dca-3c0e6e2d0000}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {907578c8-03d1-453f-8dca-3c0e6e2d0000}, !- Handle
  42 space(s) Occ Sch Sunday 3,           !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:Schedule:Rule,
  {038b3274-958c-49b8-adf6-1eff942953e9}, !- Handle
  42 space(s) Occ Sch Saturday Rule 3,    !- Name
  {207be015-2d3f-4f6a-b15d-1e4cf68f40f9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2884309-c304-44c4-bec0-2b57702dbfed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2884309-c304-44c4-bec0-2b57702dbfed}, !- Handle
  42 space(s) Occ Sch Saturday 3,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  15,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  16,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  17,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  18,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  19,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  20,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  22,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  23,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  24,                                     !- Hour 21
  0,                                      !- Minute 21
  0;                                      !- Value Until Time 21

OS:ElectricEquipment:Definition,
  {011fae57-1a7c-450b-8098-3de072ec4491}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2cb994f2-83e2-4107-b83c-1f403eb0df35}, !- Handle
  35 Elevator Lift Motors,                !- Name
  {1e355b99-fe7d-413c-9dac-748725c93736}, !- Electric Equipment Definition Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {c8797b62-1815-429d-b847-5c9c980fe4e4}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f01ca17f-7958-4cc2-bd90-0d63edead6c4}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a889cbc9-f3eb-4618-88c1-86fc3d3e64cd}, !- Handle
  35 Elevator Fans,                       !- Name
  {c441637b-cc8f-4635-9a8c-7462200f3ac2}, !- Electric Equipment Definition Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {207be015-2d3f-4f6a-b15d-1e4cf68f40f9}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92523199-9e3e-4a76-aa28-8f752f280e20}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {d3a31765-cb33-4063-8487-3baa7f643c05}, !- Handle
  35 Elevator Lights,                     !- Name
  {5de4b0e5-86c5-44df-8086-a4c8614e1e41}, !- Electric Equipment Definition Name
  {b2457d7e-ffd1-4550-af4b-a1db7c59ffdc}, !- Space or SpaceType Name
  {72863904-5233-4da6-8a17-dd520e0da4b1}, !- Schedule Name
  35,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9985a250-28af-4738-9915-8ac4917d2660}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {a6c8f8f9-0946-470b-a0b2-49291c98363f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6c8f8f9-0946-470b-a0b2-49291c98363f}, !- Handle
  Schedule Day 52,                        !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {03cf47e5-d371-44d1-904e-8166de72fa08}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {c31f6472-cdd9-4161-b520-27202215de5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c31f6472-cdd9-4161-b520-27202215de5e}, !- Handle
  Schedule Day 53,                        !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {1b6d1e7e-60e5-4b66-8074-726a9112a2a2}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {5999c852-c0f6-4085-a08a-a070f41a272a}, !- Handle
  Parking Areas and Drives,               !- Name
  {1b6d1e7e-60e5-4b66-8074-726a9112a2a2}, !- Exterior Lights Definition Name
  {03cf47e5-d371-44d1-904e-8166de72fa08}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1768845.6,                              !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7f5f77d6-3c7f-400d-a68d-f05cb2244773}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {d677709a-cc45-4f29-8056-af84f8a78c3b}, !- Handle
  Building Facades,                       !- Name
  {7f5f77d6-3c7f-400d-a68d-f05cb2244773}, !- Exterior Lights Definition Name
  {9985a250-28af-4738-9915-8ac4917d2660}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  17703.3895059675,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {02f9a217-6faf-4aa5-b085-0d6481db7002}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {2b68b587-51d7-4e43-b252-faf152034701}, !- Handle
  Main Entries,                           !- Name
  {02f9a217-6faf-4aa5-b085-0d6481db7002}, !- Exterior Lights Definition Name
  {03cf47e5-d371-44d1-904e-8166de72fa08}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75.2184000000001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {19b2f044-4194-4d0c-9b34-6e2eedd68094}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6f707db5-3fd5-4a28-ae33-538aee2017a2}, !- Handle
  Other Doors,                            !- Name
  {19b2f044-4194-4d0c-9b34-6e2eedd68094}, !- Exterior Lights Definition Name
  {03cf47e5-d371-44d1-904e-8166de72fa08}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  225.6552,                               !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1f8b2360-d3b4-4e06-ad04-28f29b1060db}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH,  !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  {cd64668f-d1e4-49a1-92fc-55e7ca50749e}, !- Default Day Schedule Name
  {e4352b82-7dc8-4d54-9a1e-dfc6776e6b7d}, !- Summer Design Day Schedule Name
  {930b0baa-653e-477c-8a41-33217c1efee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd64668f-d1e4-49a1-92fc-55e7ca50749e}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default, !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {930b0baa-653e-477c-8a41-33217c1efee8}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e4352b82-7dc8-4d54-9a1e-dfc6776e6b7d}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {f80e6545-69ef-4e61-93d8-b3c648e1babb}, !- Handle
  Schedule Rule 31,                       !- Name
  {1f8b2360-d3b4-4e06-ad04-28f29b1060db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31d5849d-c85b-4b07-b925-6f361dc96998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d5849d-c85b-4b07-b925-6f361dc96998}, !- Handle
  RestaurantSitDown Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {ff735363-e39b-4cab-b8f8-e8c49b4c598e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c1692c2e-47fc-42da-bece-cfb2aefe89db}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Schedule Type Limits Name
  {2583529c-a991-4910-bf6b-b040233d5df1}, !- Default Day Schedule Name
  {36db7c2f-372e-43d6-b64d-ed2e65aac3e3}, !- Summer Design Day Schedule Name
  {4712c32c-c3c6-4ac5-ab6c-9b11a24baeea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2583529c-a991-4910-bf6b-b040233d5df1}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {4712c32c-c3c6-4ac5-ab6c-9b11a24baeea}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Day,
  {36db7c2f-372e-43d6-b64d-ed2e65aac3e3}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7ac48bd-900b-4dd3-8787-852b639a696a}, !- Handle
  Schedule Rule 32,                       !- Name
  {c1692c2e-47fc-42da-bece-cfb2aefe89db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {190d57d3-c579-4cb6-8e12-29a346a6eff3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {190d57d3-c579-4cb6-8e12-29a346a6eff3}, !- Handle
  RestaurantSitDown Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.933710317509291,                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.933710317509291;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {38c65a75-d14f-4789-8aed-e0e9b2e11b92}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {af170a6a-db15-4459-b999-d6d366074fd2}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {482affcd-6243-4c94-bbf1-a0dabc034a12}, !- Default Day Schedule Name
  {f1b18360-98d5-4617-a17e-795a48dc1020}, !- Summer Design Day Schedule Name
  {af3d231e-b807-4dca-bdce-416ecf9fe8cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {482affcd-6243-4c94-bbf1-a0dabc034a12}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Default, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2;                                    !- Value Until Time 12

OS:Schedule:Day,
  {f1b18360-98d5-4617-a17e-795a48dc1020}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {b7d33328-a29c-4dff-97a8-4b973f6432c8}, !- Handle
  Schedule Rule 33,                       !- Name
  {af170a6a-db15-4459-b999-d6d366074fd2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8488bcbc-f948-4847-8e6c-0f0dff444bcc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8488bcbc-f948-4847-8e6c-0f0dff444bcc}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.55,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.45,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.45,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {af3d231e-b807-4dca-bdce-416ecf9fe8cb}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:Schedule:Rule,
  {d8fde9ed-4588-4bfd-9cf3-36f6180a4e28}, !- Handle
  Schedule Rule 34,                       !- Name
  {af170a6a-db15-4459-b999-d6d366074fd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c733f31-ec99-4094-b5f6-26850d5b3162}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c733f31-ec99-4094-b5f6-26850d5b3162}, !- Handle
  RestaurantSitDown BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3;                                    !- Value Until Time 15

OS:WaterUse:Connections,
  {7c8ec879-4c21-4258-9621-ed8f0f2b46f3}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F, !- Name
  {48563e5e-2e9b-4d15-8ccd-4a0d0e887e99}, !- Inlet Node Name
  {d01ee061-2446-472c-9a45-b6033ca735eb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {308190a3-6dcd-4c74-9cbd-abde9e877025}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {247389d6-d008-42ad-a143-c88e40f39fe0}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 90.91gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00573550007215186,                    !- Peak Flow Rate {m3/s}
  {18853c43-d773-4603-b280-17ffd408dd9d}, !- Target Temperature Schedule Name
  {e4c3731a-a130-4da9-bd33-d863eaa84a73}, !- Sensible Fraction Schedule Name
  {08f2b37a-de7d-4640-a1ad-26a9693adb5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4c3731a-a130-4da9-bd33-d863eaa84a73}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {8af14566-3239-422a-b0da-bf662f45a2e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af14566-3239-422a-b0da-bf662f45a2e1}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08f2b37a-de7d-4640-a1ad-26a9693adb5c}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {b00adc84-83f6-4518-94e8-1f41a5ebf67b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b00adc84-83f6-4518-94e8-1f41a5ebf67b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18853c43-d773-4603-b280-17ffd408dd9d}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  {042ea3b8-561a-4091-a2c0-00bc4f6a4cdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {042ea3b8-561a-4091-a2c0-00bc4f6a4cdf}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {308190a3-6dcd-4c74-9cbd-abde9e877025}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 90.91gpm at 180F, !- Name
  {247389d6-d008-42ad-a143-c88e40f39fe0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af170a6a-db15-4459-b999-d6d366074fd2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4d1f1b4f-f477-4dfb-84a4-143d55edfc4d}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F, !- Name
  {11efbcbc-037f-411d-b57e-5661041cecba}, !- Inlet Node Name
  {d3890867-1711-4e95-b5b4-ae4ef89a6c6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {686679b9-3835-4832-a096-d2d2f68c631c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {893153ac-5176-4129-9a37-90a101e63258}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use Def 60.61gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00382366671476791,                    !- Peak Flow Rate {m3/s}
  {c4e993e4-6d45-4027-b408-fd00d51c5c47}, !- Target Temperature Schedule Name
  {e4c3731a-a130-4da9-bd33-d863eaa84a73}, !- Sensible Fraction Schedule Name
  {08f2b37a-de7d-4640-a1ad-26a9693adb5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4e993e4-6d45-4027-b408-fd00d51c5c47}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  {de8dc73f-5dc5-43f8-837e-6bbdcc04b492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de8dc73f-5dc5-43f8-837e-6bbdcc04b492}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {686679b9-3835-4832-a096-d2d2f68c631c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Use 60.61gpm at 140F, !- Name
  {893153ac-5176-4129-9a37-90a101e63258}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {af170a6a-db15-4459-b999-d6d366074fd2}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f9de0cb8-d18f-4f13-b01f-1c2676e7b889}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a4c68e44-08b7-4f7f-a14a-9fef79dc1d58}, !- Plant Side Inlet Node Name
  {971fd080-41ee-4f6e-8991-adb87ab89ab9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ddd08878-3d05-4056-a966-6df6b36d4b88}, !- Demand Side Inlet Node Name
  {843bbe72-b8d9-481c-b827-9f1dd79073d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {50e02abb-baaa-4d6a-8fe6-ed342bd38c68}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Demand Mixer Name
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Demand Splitter Name
  {2f8381f6-5232-47b6-9880-02010f6faaba}, !- Supply Mixer Name
  {74cfcba9-25ff-4f4b-b676-a2335d8181ac}; !- Supply Splitter Name

OS:Node,
  {8b556b86-5696-421f-9f5a-0d64c249b334}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Inlet Node, !- Name
  {a4c68e44-08b7-4f7f-a14a-9fef79dc1d58}, !- Inlet Port
  {a6897d06-5cca-4f93-899f-3abff7fbb542}; !- Outlet Port

OS:Node,
  {f9de0cb8-d18f-4f13-b01f-1c2676e7b889}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Supply Outlet Node, !- Name
  {2c3d536e-e061-42c1-b737-8d22711b1999}, !- Inlet Port
  {971fd080-41ee-4f6e-8991-adb87ab89ab9}; !- Outlet Port

OS:Node,
  {2f8fb24d-3d2f-414f-ad57-46a604d0ab57}, !- Handle
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Inlet Water Node, !- Name
  {1703c0eb-9b31-45c5-bf73-24f0a82c59f2}, !- Inlet Port
  {b98d6cd1-b433-4721-81d8-da3c1116a94b}; !- Outlet Port

OS:Connector:Mixer,
  {2f8381f6-5232-47b6-9880-02010f6faaba}, !- Handle
  Connector Mixer 1,                      !- Name
  {dea5e519-46ca-4d05-95b7-550ea694964b}, !- Outlet Branch Name
  {654c1a41-f63a-4c45-b741-d08f4f9cd996}, !- Inlet Branch Name 1
  {53c90764-149d-46b0-9cbd-6f1075064d13}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {74cfcba9-25ff-4f4b-b676-a2335d8181ac}, !- Handle
  Connector Splitter 1,                   !- Name
  {95f1f0c7-4f07-4f7b-a23f-68be1946a7fa}, !- Inlet Branch Name
  {1703c0eb-9b31-45c5-bf73-24f0a82c59f2}, !- Outlet Branch Name 1
  {03202c4e-816e-4b1f-bf9e-d21b9b8b7505}; !- Outlet Branch Name 2

OS:Connection,
  {a4c68e44-08b7-4f7f-a14a-9fef79dc1d58}, !- Handle
  {62554086-bdf2-48fa-af2e-7033d0801055}, !- Name
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Source Object
  14,                                     !- Outlet Port
  {8b556b86-5696-421f-9f5a-0d64c249b334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1703c0eb-9b31-45c5-bf73-24f0a82c59f2}, !- Handle
  {aa1c3bf6-9a30-4d03-92b3-ee3881bfc663}, !- Name
  {74cfcba9-25ff-4f4b-b676-a2335d8181ac}, !- Source Object
  3,                                      !- Outlet Port
  {2f8fb24d-3d2f-414f-ad57-46a604d0ab57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971fd080-41ee-4f6e-8991-adb87ab89ab9}, !- Handle
  {df23d907-c869-4b9c-bb92-59733d9f0f66}, !- Name
  {f9de0cb8-d18f-4f13-b01f-1c2676e7b889}, !- Source Object
  3,                                      !- Outlet Port
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {165f4bb1-a1ff-42eb-adc0-19e67059cc63}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Inlet Node, !- Name
  {ddd08878-3d05-4056-a966-6df6b36d4b88}, !- Inlet Port
  {fc1593b8-6d60-4fb4-9604-55803386990f}; !- Outlet Port

OS:Node,
  {f5988880-be0e-4f17-83e7-70c92851d1e3}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Demand Outlet Node, !- Name
  {8da203af-15db-4c96-9677-a997599c3b55}, !- Inlet Port
  {843bbe72-b8d9-481c-b827-9f1dd79073d7}; !- Outlet Port

OS:Node,
  {dcd6158e-96ec-4a87-b017-6ff648e89ad8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e5e3802a-981f-4afb-ac66-f59b5c3d0f7e}, !- Inlet Port
  {4599aa15-e649-4acc-b24c-58925293c20c}; !- Outlet Port

OS:Connector:Mixer,
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Handle
  Connector Mixer 2,                      !- Name
  {aead7782-4f59-4d7e-8557-398f34e218ee}, !- Outlet Branch Name
  {ccd3b12a-84bd-4f1b-a9f3-4e02c0431ce0}, !- Inlet Branch Name 1
  {d9776a34-b4b5-42fe-a575-e8dc807b61fc}, !- Inlet Branch Name 2
  {1e908e6d-de6c-4d5c-aed2-2c53a911da2c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Handle
  Connector Splitter 2,                   !- Name
  {be5de62b-f92c-4d2d-9093-7ac6fcba0f04}, !- Inlet Branch Name
  {e5e3802a-981f-4afb-ac66-f59b5c3d0f7e}, !- Outlet Branch Name 1
  {0aea86b5-a023-4bd3-a33a-68f33277ab54}, !- Outlet Branch Name 2
  {94492eb6-3151-422a-a219-c76bd4255316}; !- Outlet Branch Name 3

OS:Connection,
  {ddd08878-3d05-4056-a966-6df6b36d4b88}, !- Handle
  {fd12ae19-f308-4f4a-9259-02d63fe469fb}, !- Name
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Source Object
  17,                                     !- Outlet Port
  {165f4bb1-a1ff-42eb-adc0-19e67059cc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e3802a-981f-4afb-ac66-f59b5c3d0f7e}, !- Handle
  {d55a6f2d-4e66-413d-b50e-b40b5b8b9495}, !- Name
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Source Object
  3,                                      !- Outlet Port
  {dcd6158e-96ec-4a87-b017-6ff648e89ad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843bbe72-b8d9-481c-b827-9f1dd79073d7}, !- Handle
  {575d09b7-67a1-4ca2-948b-4ba041b98904}, !- Name
  {f5988880-be0e-4f17-83e7-70c92851d1e3}, !- Source Object
  3,                                      !- Outlet Port
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {12f26ab6-959c-460a-8c48-f5f9fa6826bd}, !- Handle
  {91c54a04-2bfc-48ff-a3a1-e6c8b3e5a583}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {50e02abb-baaa-4d6a-8fe6-ed342bd38c68}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {3f672c53-44bf-4c40-9aa2-2264c5b577b7}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1fd0b770-f0c5-4dcd-8904-1adcde6e2fae}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3f672c53-44bf-4c40-9aa2-2264c5b577b7}, !- Schedule Type Limits Name
  {22491ae6-1e24-40fc-89a0-302da1f3fe35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22491ae6-1e24-40fc-89a0-302da1f3fe35}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3f672c53-44bf-4c40-9aa2-2264c5b577b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9d8541a7-4c77-4bd9-8fd0-256e188b3f27}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1fd0b770-f0c5-4dcd-8904-1adcde6e2fae}, !- Schedule Name
  {f9de0cb8-d18f-4f13-b01f-1c2676e7b889}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5759f8f6-ae41-49fb-b412-209233b6844f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  {a6897d06-5cca-4f93-899f-3abff7fbb542}, !- Inlet Node Name
  {45f6ca51-2338-445f-8544-7017d7f1f677}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {618adc33-e3fa-41d9-b02e-fac0967c4934}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {45f6ca51-2338-445f-8544-7017d7f1f677}, !- Inlet Port
  {95f1f0c7-4f07-4f7b-a23f-68be1946a7fa}; !- Outlet Port

OS:Connection,
  {a6897d06-5cca-4f93-899f-3abff7fbb542}, !- Handle
  {2a2c2289-1e2e-4c9d-9006-9ec68998eeb5}, !- Name
  {8b556b86-5696-421f-9f5a-0d64c249b334}, !- Source Object
  3,                                      !- Outlet Port
  {5759f8f6-ae41-49fb-b412-209233b6844f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f6ca51-2338-445f-8544-7017d7f1f677}, !- Handle
  {37341a5b-28d6-46e7-92d2-7433bf2feaa9}, !- Name
  {5759f8f6-ae41-49fb-b412-209233b6844f}, !- Source Object
  3,                                      !- Outlet Port
  {618adc33-e3fa-41d9-b02e-fac0967c4934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f1f0c7-4f07-4f7b-a23f-68be1946a7fa}, !- Handle
  {d6439946-7b9a-4a38-a760-00f54fe2552c}, !- Name
  {618adc33-e3fa-41d9-b02e-fac0967c4934}, !- Source Object
  3,                                      !- Outlet Port
  {74cfcba9-25ff-4f4b-b676-a2335d8181ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5c469368-d5f5-49e5-8efb-85c103f0c216}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f22b1ea3-25e6-46ff-a902-c43e44415db6}, !- Handle
  5727gal NaturalGas Water Heater - 5727kBtu/hr, !- Name
  21.680190272734,                        !- Tank Volume {m3}
  {1fd0b770-f0c5-4dcd-8904-1adcde6e2fae}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1678506.04567626,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e27b1995-25a9-4d3b-9e4b-13cd7ceefb0d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b98d6cd1-b433-4721-81d8-da3c1116a94b}, !- Use Side Inlet Node Name
  {364d1633-cda5-4b7b-a755-f810ee27cc9f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e27b1995-25a9-4d3b-9e4b-13cd7ceefb0d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {5c469368-d5f5-49e5-8efb-85c103f0c216}, !- Schedule Type Limits Name
  {7dda7de3-eaf9-46d6-ae96-f4d543adea38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dda7de3-eaf9-46d6-ae96-f4d543adea38}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {5c469368-d5f5-49e5-8efb-85c103f0c216}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {335d75bb-c6b0-4fd6-a64e-687e53af933f}, !- Handle
  5727gal NaturalGas Water Heater - 5727kBtu/hr Supply Outlet Water Node, !- Name
  {364d1633-cda5-4b7b-a755-f810ee27cc9f}, !- Inlet Port
  {654c1a41-f63a-4c45-b741-d08f4f9cd996}; !- Outlet Port

OS:Connection,
  {b98d6cd1-b433-4721-81d8-da3c1116a94b}, !- Handle
  {67621f08-8f19-4c24-abfd-da8ced374a96}, !- Name
  {2f8fb24d-3d2f-414f-ad57-46a604d0ab57}, !- Source Object
  3,                                      !- Outlet Port
  {f22b1ea3-25e6-46ff-a902-c43e44415db6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {364d1633-cda5-4b7b-a755-f810ee27cc9f}, !- Handle
  {6ba4da31-d80e-4c6e-81bf-8afabe819fc8}, !- Name
  {f22b1ea3-25e6-46ff-a902-c43e44415db6}, !- Source Object
  32,                                     !- Outlet Port
  {335d75bb-c6b0-4fd6-a64e-687e53af933f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654c1a41-f63a-4c45-b741-d08f4f9cd996}, !- Handle
  {ff98aadd-dfa1-49ca-9b66-a689ce4723bf}, !- Name
  {335d75bb-c6b0-4fd6-a64e-687e53af933f}, !- Source Object
  3,                                      !- Outlet Port
  {2f8381f6-5232-47b6-9880-02010f6faaba}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ae3d85c8-c437-4340-b8a5-38dfacb9010a}, !- Handle
  {f22b1ea3-25e6-46ff-a902-c43e44415db6}; !- Object Name

OS:Schedule:Ruleset,
  {f00f4373-87e6-4cca-a987-e3317a4a0946}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  {0752d9aa-6b27-48cd-bd9e-79f120fd5b1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0752d9aa-6b27-48cd-bd9e-79f120fd5b1a}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {15cf0abd-7982-42a0-9078-14bd5e5fb7aa}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  {2460222d-6abc-4030-ac1e-64da20ac5c0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2460222d-6abc-4030-ac1e-64da20ac5c0c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {b20f3d4e-ba42-4248-b2d6-c8f4cb6518f0}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {027df204-1d7e-4d73-8bf6-d913ff3f78e4}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {b20f3d4e-ba42-4248-b2d6-c8f4cb6518f0}; !- Layer 1

OS:Pipe:Indoor,
  {b7d7ba82-e7e6-440b-b208-c9054646f7ef}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft, !- Name
  {027df204-1d7e-4d73-8bf6-d913ff3f78e4}, !- Construction
  {fc1593b8-6d60-4fb4-9604-55803386990f}, !- Fluid Inlet Node
  {6b29ea33-b064-4f6f-9d6f-827f8d9352a0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {f00f4373-87e6-4cca-a987-e3317a4a0946}, !- Ambient Temperature Schedule
  {15cf0abd-7982-42a0-9078-14bd5e5fb7aa}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {22be27cf-a65f-432b-bc59-c5a9ed9169c7}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {6b29ea33-b064-4f6f-9d6f-827f8d9352a0}, !- Inlet Port
  {be5de62b-f92c-4d2d-9093-7ac6fcba0f04}; !- Outlet Port

OS:Connection,
  {fc1593b8-6d60-4fb4-9604-55803386990f}, !- Handle
  {46e94c7c-ffab-46b8-9eba-4f26aad16c50}, !- Name
  {165f4bb1-a1ff-42eb-adc0-19e67059cc63}, !- Source Object
  3,                                      !- Outlet Port
  {b7d7ba82-e7e6-440b-b208-c9054646f7ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b29ea33-b064-4f6f-9d6f-827f8d9352a0}, !- Handle
  {523ecd6a-d81c-45a2-b3d2-56f95f8d5a0f}, !- Name
  {b7d7ba82-e7e6-440b-b208-c9054646f7ef}, !- Source Object
  4,                                      !- Outlet Port
  {22be27cf-a65f-432b-bc59-c5a9ed9169c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5de62b-f92c-4d2d-9093-7ac6fcba0f04}, !- Handle
  {2a634567-b1d6-4a8a-b4c3-8d22bd8b9c80}, !- Name
  {22be27cf-a65f-432b-bc59-c5a9ed9169c7}, !- Source Object
  3,                                      !- Outlet Port
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9044fdba-4129-47f8-be1d-b0dce03dbe8d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e7dbd128-14de-4469-ba23-71bd8cabe49c}, !- Inlet Node Name
  {b16710a9-414e-4d6f-af55-a2b3fdc8c98b}; !- Outlet Node Name

OS:Node,
  {1aecd60b-8c07-4bc8-8ac5-60128ccf3fa1}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {03202c4e-816e-4b1f-bf9e-d21b9b8b7505}, !- Inlet Port
  {e7dbd128-14de-4469-ba23-71bd8cabe49c}; !- Outlet Port

OS:Connection,
  {03202c4e-816e-4b1f-bf9e-d21b9b8b7505}, !- Handle
  {284dbd78-03b2-4c27-bd86-ffdea36ab06d}, !- Name
  {74cfcba9-25ff-4f4b-b676-a2335d8181ac}, !- Source Object
  4,                                      !- Outlet Port
  {1aecd60b-8c07-4bc8-8ac5-60128ccf3fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d6e0451-4309-4028-b950-47d96675dbc4}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {b16710a9-414e-4d6f-af55-a2b3fdc8c98b}, !- Inlet Port
  {53c90764-149d-46b0-9cbd-6f1075064d13}; !- Outlet Port

OS:Connection,
  {e7dbd128-14de-4469-ba23-71bd8cabe49c}, !- Handle
  {50c570f7-d5db-4c0b-b6c8-793d2123a314}, !- Name
  {1aecd60b-8c07-4bc8-8ac5-60128ccf3fa1}, !- Source Object
  3,                                      !- Outlet Port
  {9044fdba-4129-47f8-be1d-b0dce03dbe8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b16710a9-414e-4d6f-af55-a2b3fdc8c98b}, !- Handle
  {44819153-897b-45f4-a989-bf8552f88f60}, !- Name
  {9044fdba-4129-47f8-be1d-b0dce03dbe8d}, !- Source Object
  3,                                      !- Outlet Port
  {2d6e0451-4309-4028-b950-47d96675dbc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c90764-149d-46b0-9cbd-6f1075064d13}, !- Handle
  {03cd1639-c25d-4fdf-bfa1-2b7b8524c14a}, !- Name
  {2d6e0451-4309-4028-b950-47d96675dbc4}, !- Source Object
  3,                                      !- Outlet Port
  {2f8381f6-5232-47b6-9880-02010f6faaba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {172bcca2-5f8a-4e5a-ab2d-dc0a205bbad7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4599aa15-e649-4acc-b24c-58925293c20c}, !- Inlet Node Name
  {94ee4512-6e58-4b55-b76b-2f1e22db1162}; !- Outlet Node Name

OS:Node,
  {2eb25639-f028-425c-83ef-6de85641b23c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {94ee4512-6e58-4b55-b76b-2f1e22db1162}, !- Inlet Port
  {ccd3b12a-84bd-4f1b-a9f3-4e02c0431ce0}; !- Outlet Port

OS:Connection,
  {4599aa15-e649-4acc-b24c-58925293c20c}, !- Handle
  {8d7678f5-3e88-4c58-b707-2acb4b9e13f3}, !- Name
  {dcd6158e-96ec-4a87-b017-6ff648e89ad8}, !- Source Object
  3,                                      !- Outlet Port
  {172bcca2-5f8a-4e5a-ab2d-dc0a205bbad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ee4512-6e58-4b55-b76b-2f1e22db1162}, !- Handle
  {620b8fd4-242b-47c7-8920-930a8357109c}, !- Name
  {172bcca2-5f8a-4e5a-ab2d-dc0a205bbad7}, !- Source Object
  3,                                      !- Outlet Port
  {2eb25639-f028-425c-83ef-6de85641b23c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd3b12a-84bd-4f1b-a9f3-4e02c0431ce0}, !- Handle
  {c548648d-d0e3-471d-ac10-6734fa16797a}, !- Name
  {2eb25639-f028-425c-83ef-6de85641b23c}, !- Source Object
  3,                                      !- Outlet Port
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {21a6348f-5d78-46fe-a4af-0c7b92ec7b81}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7551ffaa-ea97-4db5-ada8-6f85d7e316c0}, !- Inlet Node Name
  {2c3d536e-e061-42c1-b737-8d22711b1999}; !- Outlet Node Name

OS:Node,
  {3015d47e-34d1-47f3-aad0-e0df0457531d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {dea5e519-46ca-4d05-95b7-550ea694964b}, !- Inlet Port
  {7551ffaa-ea97-4db5-ada8-6f85d7e316c0}; !- Outlet Port

OS:Connection,
  {dea5e519-46ca-4d05-95b7-550ea694964b}, !- Handle
  {14d79296-6753-4869-bd54-ec213e236ff5}, !- Name
  {2f8381f6-5232-47b6-9880-02010f6faaba}, !- Source Object
  2,                                      !- Outlet Port
  {3015d47e-34d1-47f3-aad0-e0df0457531d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7551ffaa-ea97-4db5-ada8-6f85d7e316c0}, !- Handle
  {548dc060-b9d2-48b1-b284-77f1e6ba3cfb}, !- Name
  {3015d47e-34d1-47f3-aad0-e0df0457531d}, !- Source Object
  3,                                      !- Outlet Port
  {21a6348f-5d78-46fe-a4af-0c7b92ec7b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3d536e-e061-42c1-b737-8d22711b1999}, !- Handle
  {c9228a4a-da5a-49b9-9b22-95895ded5b17}, !- Name
  {21a6348f-5d78-46fe-a4af-0c7b92ec7b81}, !- Source Object
  3,                                      !- Outlet Port
  {f9de0cb8-d18f-4f13-b01f-1c2676e7b889}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f57be981-1880-4d44-af23-fc5fe6dbffe3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4f663f08-98f3-46ea-911b-9d608fc5f7de}, !- Inlet Node Name
  {8da203af-15db-4c96-9677-a997599c3b55}; !- Outlet Node Name

OS:Node,
  {16f6fdfb-f0f5-450f-baf1-949c97ba15fd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {aead7782-4f59-4d7e-8557-398f34e218ee}, !- Inlet Port
  {4f663f08-98f3-46ea-911b-9d608fc5f7de}; !- Outlet Port

OS:Connection,
  {aead7782-4f59-4d7e-8557-398f34e218ee}, !- Handle
  {02e43ae4-cbc5-4d70-b4d3-4f02c26cbe4d}, !- Name
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Source Object
  2,                                      !- Outlet Port
  {16f6fdfb-f0f5-450f-baf1-949c97ba15fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f663f08-98f3-46ea-911b-9d608fc5f7de}, !- Handle
  {afa2e60b-4c51-42d2-8842-ddd8edfd0b20}, !- Name
  {16f6fdfb-f0f5-450f-baf1-949c97ba15fd}, !- Source Object
  3,                                      !- Outlet Port
  {f57be981-1880-4d44-af23-fc5fe6dbffe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da203af-15db-4c96-9677-a997599c3b55}, !- Handle
  {1b80f2be-be65-4eb0-9a7d-313cdd5c3afc}, !- Name
  {f57be981-1880-4d44-af23-fc5fe6dbffe3}, !- Source Object
  3,                                      !- Outlet Port
  {f5988880-be0e-4f17-83e7-70c92851d1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d373f0b-51b5-44ce-bf87-5ab2961847e2}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Inlet Water Node, !- Name
  {0aea86b5-a023-4bd3-a33a-68f33277ab54}, !- Inlet Port
  {11efbcbc-037f-411d-b57e-5661041cecba}; !- Outlet Port

OS:Connection,
  {0aea86b5-a023-4bd3-a33a-68f33277ab54}, !- Handle
  {175e399c-8323-4439-86fa-4469dff95c45}, !- Name
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Source Object
  4,                                      !- Outlet Port
  {9d373f0b-51b5-44ce-bf87-5ab2961847e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {756d35cf-f626-4d13-8348-d9aeeb9be956}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 WUC 60.61gpm at 140F Outlet Water Node, !- Name
  {d3890867-1711-4e95-b5b4-ae4ef89a6c6a}, !- Inlet Port
  {d9776a34-b4b5-42fe-a575-e8dc807b61fc}; !- Outlet Port

OS:Connection,
  {11efbcbc-037f-411d-b57e-5661041cecba}, !- Handle
  {d686b1be-488d-4d22-b58d-29580c9b1d33}, !- Name
  {9d373f0b-51b5-44ce-bf87-5ab2961847e2}, !- Source Object
  3,                                      !- Outlet Port
  {4d1f1b4f-f477-4dfb-84a4-143d55edfc4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3890867-1711-4e95-b5b4-ae4ef89a6c6a}, !- Handle
  {4bab142f-73a2-4f6d-b91a-30eac63035b8}, !- Name
  {4d1f1b4f-f477-4dfb-84a4-143d55edfc4d}, !- Source Object
  3,                                      !- Outlet Port
  {756d35cf-f626-4d13-8348-d9aeeb9be956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9776a34-b4b5-42fe-a575-e8dc807b61fc}, !- Handle
  {5c4081c1-1f7b-466a-a3fa-fb614c44b56f}, !- Name
  {756d35cf-f626-4d13-8348-d9aeeb9be956}, !- Source Object
  3,                                      !- Outlet Port
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3f6f2ecf-5cbd-414a-8780-aa9be0cff0ac}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d18a7650-6238-4bb5-97b9-191979e0c8dc}, !- Plant Side Inlet Node Name
  {7cb968b0-ac2d-4b41-b941-354773b11aef}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1bc85f0c-c60e-4e0d-9f84-e3389324fbdf}, !- Demand Side Inlet Node Name
  {f2e2bba4-b58c-4e7b-bb9b-93ff93e73148}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {510864ea-1f80-4577-8a1a-3f52abe8c88b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {74f560c3-8d1d-4cf7-9da8-856a5c77ae3c}, !- Demand Mixer Name
  {dd887009-300b-4c4f-9e39-19597dd01eba}, !- Demand Splitter Name
  {657077de-3471-4a48-8fca-16e20738537b}, !- Supply Mixer Name
  {4557d7ed-1a62-4496-805f-97889dd6ddfc}; !- Supply Splitter Name

OS:Node,
  {47d90611-9cda-44b1-bdfe-7359b584f302}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Inlet Node, !- Name
  {d18a7650-6238-4bb5-97b9-191979e0c8dc}, !- Inlet Port
  {50886280-c8ea-4612-a057-03e0247addde}; !- Outlet Port

OS:Node,
  {3f6f2ecf-5cbd-414a-8780-aa9be0cff0ac}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Supply Outlet Node, !- Name
  {65b3309e-8a23-4943-bfa2-439e9e589062}, !- Inlet Port
  {7cb968b0-ac2d-4b41-b941-354773b11aef}; !- Outlet Port

OS:Node,
  {832744e0-b957-4efb-a96a-b2ca84d0429d}, !- Handle
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Inlet Water Node, !- Name
  {d69ed875-166d-4938-a54e-ff52a34bcbe2}, !- Inlet Port
  {54140f4c-a1eb-4fca-b7e9-b91ddce91c1f}; !- Outlet Port

OS:Connector:Mixer,
  {657077de-3471-4a48-8fca-16e20738537b}, !- Handle
  Connector Mixer 3,                      !- Name
  {a19bf08d-792d-4993-87e8-7df692a717c1}, !- Outlet Branch Name
  {17870eb3-83ec-47c1-951a-3860057fa540}, !- Inlet Branch Name 1
  {043ca4d4-ec86-4251-ba19-4973f4eaeae4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4557d7ed-1a62-4496-805f-97889dd6ddfc}, !- Handle
  Connector Splitter 3,                   !- Name
  {c4687df6-dd6d-478f-bb03-2995e3e665fc}, !- Inlet Branch Name
  {d69ed875-166d-4938-a54e-ff52a34bcbe2}, !- Outlet Branch Name 1
  {d22771a9-f1b0-4f39-934b-c8bb6ed7c399}; !- Outlet Branch Name 2

OS:Connection,
  {d18a7650-6238-4bb5-97b9-191979e0c8dc}, !- Handle
  {ef21ddb8-e729-4fcb-8316-c940a8aa0289}, !- Name
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Source Object
  14,                                     !- Outlet Port
  {47d90611-9cda-44b1-bdfe-7359b584f302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69ed875-166d-4938-a54e-ff52a34bcbe2}, !- Handle
  {441bee51-a7c8-4e96-83d5-df8917e02031}, !- Name
  {4557d7ed-1a62-4496-805f-97889dd6ddfc}, !- Source Object
  3,                                      !- Outlet Port
  {832744e0-b957-4efb-a96a-b2ca84d0429d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb968b0-ac2d-4b41-b941-354773b11aef}, !- Handle
  {0a1ddb21-ff10-4891-b1d2-5f66a891ce7d}, !- Name
  {3f6f2ecf-5cbd-414a-8780-aa9be0cff0ac}, !- Source Object
  3,                                      !- Outlet Port
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4066bd04-47da-41dc-82bf-1125b454fe8e}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Inlet Node, !- Name
  {1bc85f0c-c60e-4e0d-9f84-e3389324fbdf}, !- Inlet Port
  {78dd7db0-813b-454d-bd08-635fb5eb38cb}; !- Outlet Port

OS:Node,
  {0921e22e-8c6e-4c6c-b725-a8ca8a35346f}, !- Handle
  FullServiceRestaurant Kitchen - 90.1-2013 Service Water Booster Loop Demand Outlet Node, !- Name
  {9a6ad1af-e611-4a76-b251-80ff48a83cbc}, !- Inlet Port
  {f2e2bba4-b58c-4e7b-bb9b-93ff93e73148}; !- Outlet Port

OS:Node,
  {01f340f5-0165-48cd-9483-d0aac64dc04a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {8dd08353-8f38-4aaf-86ac-0c6fe3762ed3}, !- Inlet Port
  {e2195072-2096-4794-8d2f-f6a981be9788}; !- Outlet Port

OS:Connector:Mixer,
  {74f560c3-8d1d-4cf7-9da8-856a5c77ae3c}, !- Handle
  Connector Mixer 4,                      !- Name
  {d9454315-bf1d-488f-91bb-c9995a167bf9}, !- Outlet Branch Name
  {312c4cb5-cb81-48c2-96df-9374d24323ac}, !- Inlet Branch Name 1
  {2b681280-b364-442c-a99c-5fd860ff8783}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dd887009-300b-4c4f-9e39-19597dd01eba}, !- Handle
  Connector Splitter 4,                   !- Name
  {602b1d10-0553-4eba-8c78-7ed72fa06171}, !- Inlet Branch Name
  {8dd08353-8f38-4aaf-86ac-0c6fe3762ed3}, !- Outlet Branch Name 1
  {a32ab413-a25b-4c8a-b4e0-6b7ed842d142}; !- Outlet Branch Name 2

OS:Connection,
  {1bc85f0c-c60e-4e0d-9f84-e3389324fbdf}, !- Handle
  {c57cbb26-a1c1-445b-b6fb-51db49223341}, !- Name
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Source Object
  17,                                     !- Outlet Port
  {4066bd04-47da-41dc-82bf-1125b454fe8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd08353-8f38-4aaf-86ac-0c6fe3762ed3}, !- Handle
  {1a06adb7-29dc-4ab6-acad-47d1094eba45}, !- Name
  {dd887009-300b-4c4f-9e39-19597dd01eba}, !- Source Object
  3,                                      !- Outlet Port
  {01f340f5-0165-48cd-9483-d0aac64dc04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e2bba4-b58c-4e7b-bb9b-93ff93e73148}, !- Handle
  {3e406360-1d89-4164-b6aa-495f8f93869f}, !- Name
  {0921e22e-8c6e-4c6c-b725-a8ca8a35346f}, !- Source Object
  3,                                      !- Outlet Port
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8b85e41a-617d-4ea2-8ad7-ee11498a1490}, !- Handle
  {82475aa4-2d22-4cdc-bc15-0ec495c6055c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {510864ea-1f80-4577-8a1a-3f52abe8c88b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {eaf174ae-6845-471d-8fff-886c204154b3}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {34dbf398-3a3b-4b21-8ed7-e65d8d6a1445}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {eaf174ae-6845-471d-8fff-886c204154b3}, !- Schedule Type Limits Name
  {129c3033-de23-471c-bc01-e0670c549f83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {129c3033-de23-471c-bc01-e0670c549f83}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {eaf174ae-6845-471d-8fff-886c204154b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8ec6e6df-1156-4dd8-8d45-66e8e170bb4b}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {34dbf398-3a3b-4b21-8ed7-e65d8d6a1445}, !- Schedule Name
  {3f6f2ecf-5cbd-414a-8780-aa9be0cff0ac}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f051acbd-a5fe-4f25-990a-1279aa46e91f}, !- Handle
  Booster Water Loop Pump,                !- Name
  {621e7927-86ff-498c-9d1e-994c30565682}, !- Inlet Node Name
  {3e35baeb-a3e4-4edd-a61a-a5d9fe11c81e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {cac84475-c008-455d-a0e8-f7d88ee7036d}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {3e35baeb-a3e4-4edd-a61a-a5d9fe11c81e}, !- Inlet Port
  {c4687df6-dd6d-478f-bb03-2995e3e665fc}; !- Outlet Port

OS:Connection,
  {3e35baeb-a3e4-4edd-a61a-a5d9fe11c81e}, !- Handle
  {be3a4ff4-2df0-4b2b-9568-13aba5b07b39}, !- Name
  {f051acbd-a5fe-4f25-990a-1279aa46e91f}, !- Source Object
  3,                                      !- Outlet Port
  {cac84475-c008-455d-a0e8-f7d88ee7036d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4687df6-dd6d-478f-bb03-2995e3e665fc}, !- Handle
  {86d44e14-691c-4e60-873b-3fcf68e552eb}, !- Name
  {cac84475-c008-455d-a0e8-f7d88ee7036d}, !- Source Object
  3,                                      !- Outlet Port
  {4557d7ed-1a62-4496-805f-97889dd6ddfc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {367675d3-2dae-40e7-9d87-da8251ddbdce}, !- Handle
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {34dbf398-3a3b-4b21-8ed7-e65d8d6a1445}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  322273.160769843,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {50f3ee82-dfc5-4dd1-b02f-d9f663dba8e3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {54140f4c-a1eb-4fca-b7e9-b91ddce91c1f}, !- Use Side Inlet Node Name
  {f84a4ab7-0861-452b-8708-374ae2904d6c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {50f3ee82-dfc5-4dd1-b02f-d9f663dba8e3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6, !- Name
  {eaf174ae-6845-471d-8fff-886c204154b3}, !- Schedule Type Limits Name
  {24fd9d43-e741-49a3-86cd-59b15641e542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24fd9d43-e741-49a3-86cd-59b15641e542}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6 Default, !- Name
  {eaf174ae-6845-471d-8fff-886c204154b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {2afdac89-3fcc-4d92-a0c4-a3aa67dea5f1}, !- Handle
  6.0gal Electricity Booster Water Heater - 1100kBtu/hr Supply Outlet Water Node, !- Name
  {f84a4ab7-0861-452b-8708-374ae2904d6c}, !- Inlet Port
  {17870eb3-83ec-47c1-951a-3860057fa540}; !- Outlet Port

OS:Connection,
  {54140f4c-a1eb-4fca-b7e9-b91ddce91c1f}, !- Handle
  {80334a09-06ad-49d6-afd1-05564b21f1b1}, !- Name
  {832744e0-b957-4efb-a96a-b2ca84d0429d}, !- Source Object
  3,                                      !- Outlet Port
  {367675d3-2dae-40e7-9d87-da8251ddbdce}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f84a4ab7-0861-452b-8708-374ae2904d6c}, !- Handle
  {48745cab-98a8-4ad2-a147-798e1143a2e6}, !- Name
  {367675d3-2dae-40e7-9d87-da8251ddbdce}, !- Source Object
  32,                                     !- Outlet Port
  {2afdac89-3fcc-4d92-a0c4-a3aa67dea5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17870eb3-83ec-47c1-951a-3860057fa540}, !- Handle
  {930f21b0-6b6f-4700-9648-19ed1370aa5f}, !- Name
  {2afdac89-3fcc-4d92-a0c4-a3aa67dea5f1}, !- Source Object
  3,                                      !- Outlet Port
  {657077de-3471-4a48-8fca-16e20738537b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dae985a8-f77b-416f-85ce-9fd174893c4a}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f712cfa9-40a5-4903-869a-4e6bb8f094e9}, !- Inlet Node Name
  {65588c81-7ac0-4405-a08f-9779b3c6ffc9}; !- Outlet Node Name

OS:Node,
  {1cfc1448-f6bb-4702-a325-5829137eaa37}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {d22771a9-f1b0-4f39-934b-c8bb6ed7c399}, !- Inlet Port
  {f712cfa9-40a5-4903-869a-4e6bb8f094e9}; !- Outlet Port

OS:Connection,
  {d22771a9-f1b0-4f39-934b-c8bb6ed7c399}, !- Handle
  {6c5309d1-fd53-457a-a319-08ed8bba5921}, !- Name
  {4557d7ed-1a62-4496-805f-97889dd6ddfc}, !- Source Object
  4,                                      !- Outlet Port
  {1cfc1448-f6bb-4702-a325-5829137eaa37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e81e3c69-d62c-43ee-9fef-a9e61e289130}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {65588c81-7ac0-4405-a08f-9779b3c6ffc9}, !- Inlet Port
  {043ca4d4-ec86-4251-ba19-4973f4eaeae4}; !- Outlet Port

OS:Connection,
  {f712cfa9-40a5-4903-869a-4e6bb8f094e9}, !- Handle
  {b6f21e04-fa30-4e88-a17d-c683160c1579}, !- Name
  {1cfc1448-f6bb-4702-a325-5829137eaa37}, !- Source Object
  3,                                      !- Outlet Port
  {dae985a8-f77b-416f-85ce-9fd174893c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65588c81-7ac0-4405-a08f-9779b3c6ffc9}, !- Handle
  {c349d7b4-b072-42b1-9610-54b97827e5d5}, !- Name
  {dae985a8-f77b-416f-85ce-9fd174893c4a}, !- Source Object
  3,                                      !- Outlet Port
  {e81e3c69-d62c-43ee-9fef-a9e61e289130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043ca4d4-ec86-4251-ba19-4973f4eaeae4}, !- Handle
  {f65d1abf-972c-4a6d-a108-5e0134b8fcd2}, !- Name
  {e81e3c69-d62c-43ee-9fef-a9e61e289130}, !- Source Object
  3,                                      !- Outlet Port
  {657077de-3471-4a48-8fca-16e20738537b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3ef8979-2187-4019-b8a0-769aacf1739a}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e2195072-2096-4794-8d2f-f6a981be9788}, !- Inlet Node Name
  {09f2ad72-2400-41f8-b96f-f56871dbbe0a}; !- Outlet Node Name

OS:Node,
  {65ffcec4-13ac-4906-8aa1-3c50902b43fb}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {09f2ad72-2400-41f8-b96f-f56871dbbe0a}, !- Inlet Port
  {312c4cb5-cb81-48c2-96df-9374d24323ac}; !- Outlet Port

OS:Connection,
  {e2195072-2096-4794-8d2f-f6a981be9788}, !- Handle
  {873a0604-13b1-4147-9bc9-50187c90d961}, !- Name
  {01f340f5-0165-48cd-9483-d0aac64dc04a}, !- Source Object
  3,                                      !- Outlet Port
  {a3ef8979-2187-4019-b8a0-769aacf1739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f2ad72-2400-41f8-b96f-f56871dbbe0a}, !- Handle
  {98526192-5bd5-4f8b-98dd-d742b27d85b9}, !- Name
  {a3ef8979-2187-4019-b8a0-769aacf1739a}, !- Source Object
  3,                                      !- Outlet Port
  {65ffcec4-13ac-4906-8aa1-3c50902b43fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312c4cb5-cb81-48c2-96df-9374d24323ac}, !- Handle
  {7fe165c8-ff5e-42a7-99df-bf254e647c00}, !- Name
  {65ffcec4-13ac-4906-8aa1-3c50902b43fb}, !- Source Object
  3,                                      !- Outlet Port
  {74f560c3-8d1d-4cf7-9da8-856a5c77ae3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdeeda75-30a8-4675-939a-1b2e91fa8137}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {bb59eb51-95de-4c45-9c74-970931ade742}, !- Inlet Node Name
  {65b3309e-8a23-4943-bfa2-439e9e589062}; !- Outlet Node Name

OS:Node,
  {2db8edaf-880c-4548-aa60-f362ce8fb301}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {a19bf08d-792d-4993-87e8-7df692a717c1}, !- Inlet Port
  {bb59eb51-95de-4c45-9c74-970931ade742}; !- Outlet Port

OS:Connection,
  {a19bf08d-792d-4993-87e8-7df692a717c1}, !- Handle
  {ae00cb47-e8c5-4947-8c28-06f65b1c7e65}, !- Name
  {657077de-3471-4a48-8fca-16e20738537b}, !- Source Object
  2,                                      !- Outlet Port
  {2db8edaf-880c-4548-aa60-f362ce8fb301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb59eb51-95de-4c45-9c74-970931ade742}, !- Handle
  {e6059983-14f7-4eed-809b-655d53cba607}, !- Name
  {2db8edaf-880c-4548-aa60-f362ce8fb301}, !- Source Object
  3,                                      !- Outlet Port
  {fdeeda75-30a8-4675-939a-1b2e91fa8137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b3309e-8a23-4943-bfa2-439e9e589062}, !- Handle
  {6b368eb5-0f10-43df-8435-8c5a8a482065}, !- Name
  {fdeeda75-30a8-4675-939a-1b2e91fa8137}, !- Source Object
  3,                                      !- Outlet Port
  {3f6f2ecf-5cbd-414a-8780-aa9be0cff0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {382c1203-574d-461b-aef4-852c4a975239}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {78dd7db0-813b-454d-bd08-635fb5eb38cb}, !- Inlet Node Name
  {c613d9cf-1648-481f-a458-074b795ff390}; !- Outlet Node Name

OS:Node,
  {8f292cb0-267e-49b8-bb5d-661e2381203c}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {c613d9cf-1648-481f-a458-074b795ff390}, !- Inlet Port
  {602b1d10-0553-4eba-8c78-7ed72fa06171}; !- Outlet Port

OS:Connection,
  {78dd7db0-813b-454d-bd08-635fb5eb38cb}, !- Handle
  {478f82bd-13c2-4826-97ea-c3714cbe0b82}, !- Name
  {4066bd04-47da-41dc-82bf-1125b454fe8e}, !- Source Object
  3,                                      !- Outlet Port
  {382c1203-574d-461b-aef4-852c4a975239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c613d9cf-1648-481f-a458-074b795ff390}, !- Handle
  {60ac9b51-4a58-422d-9fb1-fe15930e5179}, !- Name
  {382c1203-574d-461b-aef4-852c4a975239}, !- Source Object
  3,                                      !- Outlet Port
  {8f292cb0-267e-49b8-bb5d-661e2381203c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602b1d10-0553-4eba-8c78-7ed72fa06171}, !- Handle
  {5eccea16-c475-4f38-b5fc-fa0340927877}, !- Name
  {8f292cb0-267e-49b8-bb5d-661e2381203c}, !- Source Object
  3,                                      !- Outlet Port
  {dd887009-300b-4c4f-9e39-19597dd01eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7042f35f-137c-449e-8402-4f6b422289f2}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {23d934f0-c3d1-4022-9dfc-8379a61c381d}, !- Inlet Node Name
  {9a6ad1af-e611-4a76-b251-80ff48a83cbc}; !- Outlet Node Name

OS:Node,
  {d90724ec-ca26-4857-93ce-ed54d13301ef}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {d9454315-bf1d-488f-91bb-c9995a167bf9}, !- Inlet Port
  {23d934f0-c3d1-4022-9dfc-8379a61c381d}; !- Outlet Port

OS:Connection,
  {d9454315-bf1d-488f-91bb-c9995a167bf9}, !- Handle
  {68a5568f-fdcb-4745-a6e3-a7180bc6bf43}, !- Name
  {74f560c3-8d1d-4cf7-9da8-856a5c77ae3c}, !- Source Object
  2,                                      !- Outlet Port
  {d90724ec-ca26-4857-93ce-ed54d13301ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d934f0-c3d1-4022-9dfc-8379a61c381d}, !- Handle
  {3eaebfca-b3ca-4d0d-bf9d-90f46b775b00}, !- Name
  {d90724ec-ca26-4857-93ce-ed54d13301ef}, !- Source Object
  3,                                      !- Outlet Port
  {7042f35f-137c-449e-8402-4f6b422289f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a6ad1af-e611-4a76-b251-80ff48a83cbc}, !- Handle
  {747ac1d8-2582-4ffd-8116-156ab95bb425}, !- Name
  {7042f35f-137c-449e-8402-4f6b422289f2}, !- Source Object
  3,                                      !- Outlet Port
  {0921e22e-8c6e-4c6c-b725-a8ca8a35346f}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7f66b486-84e4-407b-a955-0d07e675bc87}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {0cb954e8-4170-4155-9d7a-4cfe58dde4ca}, !- Loop Demand Side Inlet Node
  {c02843f2-7df0-4eda-b932-c7620a8d1dd3}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {50886280-c8ea-4612-a057-03e0247addde}, !- Loop Supply Side Inlet Node
  {5bc3f3f5-ba8d-4312-a522-de5313d48da0}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {dc562968-4afa-41e6-9adf-6f093f3d350e}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {5bc3f3f5-ba8d-4312-a522-de5313d48da0}, !- Inlet Port
  {621e7927-86ff-498c-9d1e-994c30565682}; !- Outlet Port

OS:Connection,
  {50886280-c8ea-4612-a057-03e0247addde}, !- Handle
  {d2329c03-b902-4617-827e-56b672b866ad}, !- Name
  {47d90611-9cda-44b1-bdfe-7359b584f302}, !- Source Object
  3,                                      !- Outlet Port
  {7f66b486-84e4-407b-a955-0d07e675bc87}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5bc3f3f5-ba8d-4312-a522-de5313d48da0}, !- Handle
  {6ccadad6-a054-43eb-b08a-2debffd69c5b}, !- Name
  {7f66b486-84e4-407b-a955-0d07e675bc87}, !- Source Object
  7,                                      !- Outlet Port
  {dc562968-4afa-41e6-9adf-6f093f3d350e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621e7927-86ff-498c-9d1e-994c30565682}, !- Handle
  {d4a5b81a-cd89-4d5e-aea6-00fab65d2652}, !- Name
  {dc562968-4afa-41e6-9adf-6f093f3d350e}, !- Source Object
  3,                                      !- Outlet Port
  {f051acbd-a5fe-4f25-990a-1279aa46e91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc9e8fa8-7a10-4a31-bfb4-7937fda4578b}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {94492eb6-3151-422a-a219-c76bd4255316}, !- Inlet Port
  {0cb954e8-4170-4155-9d7a-4cfe58dde4ca}; !- Outlet Port

OS:Connection,
  {94492eb6-3151-422a-a219-c76bd4255316}, !- Handle
  {405873c6-41b8-4e97-81a3-d37cb60fb639}, !- Name
  {d81878b6-e0fa-457d-97bc-b3ca5732bc63}, !- Source Object
  5,                                      !- Outlet Port
  {fc9e8fa8-7a10-4a31-bfb4-7937fda4578b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc7d449f-6286-4b50-9368-aa63444d1b62}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {c02843f2-7df0-4eda-b932-c7620a8d1dd3}, !- Inlet Port
  {34f3b7d1-2e2a-440c-ae42-c55360e105a6}; !- Outlet Port

OS:Connection,
  {0cb954e8-4170-4155-9d7a-4cfe58dde4ca}, !- Handle
  {333d2a79-145f-4eca-9f91-01865a4c70af}, !- Name
  {fc9e8fa8-7a10-4a31-bfb4-7937fda4578b}, !- Source Object
  3,                                      !- Outlet Port
  {7f66b486-84e4-407b-a955-0d07e675bc87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c02843f2-7df0-4eda-b932-c7620a8d1dd3}, !- Handle
  {285dbc5b-43be-4b01-8590-d1c304e54498}, !- Name
  {7f66b486-84e4-407b-a955-0d07e675bc87}, !- Source Object
  4,                                      !- Outlet Port
  {fc7d449f-6286-4b50-9368-aa63444d1b62}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {d8ce41d3-03a2-4215-aef7-d38eaada9d4c}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {34f3b7d1-2e2a-440c-ae42-c55360e105a6}, !- Inlet Node
  {b30e1d1f-f3e6-4239-8f43-b379254c7e85}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {a7acd03a-c4ef-4ef8-8e1a-07d897e561cd}; !- Source Temperature Schedule Name {C}

OS:Node,
  {de5167ab-70b4-469c-a814-0ebbce1b6472}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {b30e1d1f-f3e6-4239-8f43-b379254c7e85}, !- Inlet Port
  {1e908e6d-de6c-4d5c-aed2-2c53a911da2c}; !- Outlet Port

OS:Connection,
  {34f3b7d1-2e2a-440c-ae42-c55360e105a6}, !- Handle
  {7d4568fe-4772-49ba-8869-20e2e51a8598}, !- Name
  {fc7d449f-6286-4b50-9368-aa63444d1b62}, !- Source Object
  3,                                      !- Outlet Port
  {d8ce41d3-03a2-4215-aef7-d38eaada9d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30e1d1f-f3e6-4239-8f43-b379254c7e85}, !- Handle
  {93341750-0e28-4380-9adf-2f74fd2fe13f}, !- Name
  {d8ce41d3-03a2-4215-aef7-d38eaada9d4c}, !- Source Object
  3,                                      !- Outlet Port
  {de5167ab-70b4-469c-a814-0ebbce1b6472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e908e6d-de6c-4d5c-aed2-2c53a911da2c}, !- Handle
  {77a4d8ee-cef9-44d8-bab0-b8e03e1d2e4f}, !- Name
  {de5167ab-70b4-469c-a814-0ebbce1b6472}, !- Source Object
  3,                                      !- Outlet Port
  {9cd70c1c-b2bc-459f-8583-7d133a006f19}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {e44ec129-92a8-404c-80c0-7c2e76f538ab}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {a7acd03a-c4ef-4ef8-8e1a-07d897e561cd}, !- Handle
  Mains Water Temperature,                !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {7533ab63-211a-464e-95d3-6481ce32af2b}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {a7acd03a-c4ef-4ef8-8e1a-07d897e561cd}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {580ea51b-5cc6-4ead-b9aa-a95a39b20bba}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {7533ab63-211a-464e-95d3-6481ce32af2b} = {e44ec129-92a8-404c-80c0-7c2e76f538ab}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {36066ee9-7590-4869-bd4e-a8d784a3159a}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {580ea51b-5cc6-4ead-b9aa-a95a39b20bba}; !- Program Name 1

OS:Node,
  {f57cf88a-7068-470c-aad5-003cc2018827}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Inlet Water Node, !- Name
  {a32ab413-a25b-4c8a-b4e0-6b7ed842d142}, !- Inlet Port
  {48563e5e-2e9b-4d15-8ccd-4a0d0e887e99}; !- Outlet Port

OS:Connection,
  {a32ab413-a25b-4c8a-b4e0-6b7ed842d142}, !- Handle
  {b8cd4e37-8bf9-4a5b-ac91-88bba46e3856}, !- Name
  {dd887009-300b-4c4f-9e39-19597dd01eba}, !- Source Object
  4,                                      !- Outlet Port
  {f57cf88a-7068-470c-aad5-003cc2018827}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0914269f-f77f-430f-8554-347ce00d39bc}, !- Handle
  Booster FullServiceRestaurant Kitchen - 90.1-2013 WUC 90.91gpm at 180F Outlet Water Node, !- Name
  {d01ee061-2446-472c-9a45-b6033ca735eb}, !- Inlet Port
  {2b681280-b364-442c-a99c-5fd860ff8783}; !- Outlet Port

OS:Connection,
  {48563e5e-2e9b-4d15-8ccd-4a0d0e887e99}, !- Handle
  {d865c315-da65-4cfb-8fdc-4d741f718717}, !- Name
  {f57cf88a-7068-470c-aad5-003cc2018827}, !- Source Object
  3,                                      !- Outlet Port
  {7c8ec879-4c21-4258-9621-ed8f0f2b46f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01ee061-2446-472c-9a45-b6033ca735eb}, !- Handle
  {a300c67c-49e5-4bcc-89dd-09aae5572e74}, !- Name
  {7c8ec879-4c21-4258-9621-ed8f0f2b46f3}, !- Source Object
  3,                                      !- Outlet Port
  {0914269f-f77f-430f-8554-347ce00d39bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b681280-b364-442c-a99c-5fd860ff8783}, !- Handle
  {db3a6c2d-e83a-44c7-85c6-7ec7402861af}, !- Name
  {0914269f-f77f-430f-8554-347ce00d39bc}, !- Source Object
  3,                                      !- Outlet Port
  {74f560c3-8d1d-4cf7-9da8-856a5c77ae3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {081f02ed-2fcc-4b7c-8598-b237e70e0cdc}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  {fbf7dd8c-3113-4b8f-ae34-2b59f20402b0}, !- Default Day Schedule Name
  {fb15ac3a-4a7f-4a2b-a66d-4f7c005f5ce5}, !- Summer Design Day Schedule Name
  {42bca380-1ff2-462b-a0f3-b2bc880c7c09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbf7dd8c-3113-4b8f-ae34-2b59f20402b0}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {fb15ac3a-4a7f-4a2b-a66d-4f7c005f5ce5}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {0610de34-454e-4b84-b9a4-92850a6d04c1}, !- Handle
  Schedule Rule 35,                       !- Name
  {081f02ed-2fcc-4b7c-8598-b237e70e0cdc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1bfb2c8-6dd9-413b-a8ff-4fab8b63a161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1bfb2c8-6dd9-413b-a8ff-4fab8b63a161}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {42bca380-1ff2-462b-a0f3-b2bc880c7c09}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {c4310e9f-3fc5-473e-a521-c3d2b1e112e2}, !- Handle
  Schedule Rule 36,                       !- Name
  {081f02ed-2fcc-4b7c-8598-b237e70e0cdc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5225ddc5-62b3-4cee-b5a5-5378370fd494}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5225ddc5-62b3-4cee-b5a5-5378370fd494}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {a7db8bad-dc5a-42f7-93c2-dc5774949574}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Connections,
  {163dfb0a-3926-4e64-bf24-1719936a02a1}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 WUC 3.15gpm at 140F, !- Name
  {6b356810-479d-40e3-9c51-323541db21a1}, !- Inlet Node Name
  {4c7d4445-732c-4c32-8f64-a79042165794}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0368ee3-a90e-425c-a75e-43cdae8ebb09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4da4607c-daea-4792-b8e7-b7f95b29be5d}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use Def 3.15gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000198892342527289,                   !- Peak Flow Rate {m3/s}
  {993aba6c-9905-47a7-b1c7-d93b18533b09}, !- Target Temperature Schedule Name
  {e4c3731a-a130-4da9-bd33-d863eaa84a73}, !- Sensible Fraction Schedule Name
  {08f2b37a-de7d-4640-a1ad-26a9693adb5c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {993aba6c-9905-47a7-b1c7-d93b18533b09}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  {d40f0c27-3f64-4bfa-a83f-8861968385a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d40f0c27-3f64-4bfa-a83f-8861968385a3}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {e9c2c6e3-ba16-4bf3-a06a-1724e9fe51cf}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0368ee3-a90e-425c-a75e-43cdae8ebb09}, !- Handle
  Office WholeBuilding - Lg Office - 90.1-2013 Service Water Use 3.15gpm at 140F, !- Name
  {4da4607c-daea-4792-b8e7-b7f95b29be5d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {081f02ed-2fcc-4b7c-8598-b237e70e0cdc}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {42d7db7a-1cd8-49f4-a202-f9c75ebf2343}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f55e60a6-3f3d-4611-aae2-6d58344f9b5c}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5759fe76-dff5-41f7-bff6-adfbd81b794f}, !- Plant Side Inlet Node Name
  {519bf31c-4d9c-4112-898e-65da460ff233}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5f95fc45-6fd3-4e66-ab1e-ed55be42f8ec}, !- Demand Side Inlet Node Name
  {50c3449d-9558-4a0c-bb91-acc556bb1063}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d3dc8794-ca32-4fdc-bdd1-d189fcfc4255}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {779afd0a-f0ae-4190-b86a-ee8407344c1c}, !- Demand Mixer Name
  {b903ae62-4117-41eb-8455-e358dbca9dad}, !- Demand Splitter Name
  {73aa01d9-2823-481f-91f1-b99de1b8a63c}, !- Supply Mixer Name
  {24600193-1840-4b4d-aab8-dfdc30d566e5}; !- Supply Splitter Name

OS:Node,
  {2ded5833-5f16-4bd4-9ada-66ca9e8dee1d}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {5759fe76-dff5-41f7-bff6-adfbd81b794f}, !- Inlet Port
  {3f1fd96e-3cb3-4b33-a85f-e77655a0339d}; !- Outlet Port

OS:Node,
  {f55e60a6-3f3d-4611-aae2-6d58344f9b5c}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {2a489e84-a812-4c02-9802-c81c4e3aa167}, !- Inlet Port
  {519bf31c-4d9c-4112-898e-65da460ff233}; !- Outlet Port

OS:Node,
  {ebc3bcf4-60ea-4477-b659-d2ab42b2a75f}, !- Handle
  113gal Electricity Water Heater - 113kBtu/hr Supply Inlet Water Node, !- Name
  {02bab850-e14a-4d67-bd7e-9dc04e201070}, !- Inlet Port
  {bdd8389c-85aa-4c00-ba8f-f3e9eb9c444f}; !- Outlet Port

OS:Connector:Mixer,
  {73aa01d9-2823-481f-91f1-b99de1b8a63c}, !- Handle
  Connector Mixer 5,                      !- Name
  {a50f93c9-1518-4efc-89eb-a9048dc99b7e}, !- Outlet Branch Name
  {052dfe8c-69c8-4508-bb31-c0cd097437d8}, !- Inlet Branch Name 1
  {1b05aaa4-c1a0-44b9-8ad3-4d85b919116b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {24600193-1840-4b4d-aab8-dfdc30d566e5}, !- Handle
  Connector Splitter 5,                   !- Name
  {3398811f-f6ce-4323-af3c-b83d535fe4ca}, !- Inlet Branch Name
  {02bab850-e14a-4d67-bd7e-9dc04e201070}, !- Outlet Branch Name 1
  {33be95ad-fb65-4224-9a81-4944b53f7461}; !- Outlet Branch Name 2

OS:Connection,
  {5759fe76-dff5-41f7-bff6-adfbd81b794f}, !- Handle
  {f07f630b-7cdc-4bf7-a8fd-77824d965a0d}, !- Name
  {42d7db7a-1cd8-49f4-a202-f9c75ebf2343}, !- Source Object
  14,                                     !- Outlet Port
  {2ded5833-5f16-4bd4-9ada-66ca9e8dee1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02bab850-e14a-4d67-bd7e-9dc04e201070}, !- Handle
  {8a9e3d0e-0693-47f7-9b88-d1f49e613c94}, !- Name
  {24600193-1840-4b4d-aab8-dfdc30d566e5}, !- Source Object
  3,                                      !- Outlet Port
  {ebc3bcf4-60ea-4477-b659-d2ab42b2a75f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519bf31c-4d9c-4112-898e-65da460ff233}, !- Handle
  {45f8cf21-779a-4c2b-9c8a-915dcbf683a5}, !- Name
  {f55e60a6-3f3d-4611-aae2-6d58344f9b5c}, !- Source Object
  3,                                      !- Outlet Port
  {42d7db7a-1cd8-49f4-a202-f9c75ebf2343}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1648287c-0d8e-43d1-b906-a2773dcc460d}, !- Handle
