  {6787dd6a-b1fa-4e48-8565-aaa930fb35a4}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {476ff312-4c72-4f7c-aed6-8626513a763d}, !- Inlet Port
  {dd3bc59d-5ab5-428d-812f-e12b07ae73c0}; !- Outlet Port

OS:Connection,
  {2bf18934-aeb8-43f1-b2d1-4b74067a88bc}, !- Handle
  {95994ca5-483b-45d6-8910-79c2e6ff7a85}, !- Name
  {9499d114-0787-4b64-b492-da2406ae794e}, !- Source Object
  3,                                      !- Outlet Port
  {d42b9aae-6fad-419a-8ffa-e31118ad33b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476ff312-4c72-4f7c-aed6-8626513a763d}, !- Handle
  {e180258a-f44e-498c-bcbd-b43f263b3a82}, !- Name
  {d42b9aae-6fad-419a-8ffa-e31118ad33b4}, !- Source Object
  3,                                      !- Outlet Port
  {6787dd6a-b1fa-4e48-8565-aaa930fb35a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3bc59d-5ab5-428d-812f-e12b07ae73c0}, !- Handle
  {a4bc435e-1a74-4560-8ee0-097b96acb06d}, !- Name
  {6787dd6a-b1fa-4e48-8565-aaa930fb35a4}, !- Source Object
  3,                                      !- Outlet Port
  {714b36fd-d867-46f1-8230-fdc152bd28ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ffd4166e-7844-4f86-995c-1fc271b9029f}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a731a6ff-fe9f-40d6-a4a4-6eb6a11295e4}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr, !- Name
  15.7094589034749,                       !- Tank Volume {m3}
  {c696b8b2-43ce-4dc0-a5f4-7da9c5b3d972}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  486497.976485889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {993f0a3e-181f-41d5-8d4b-d5c70d39e5a0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {24720e0c-c445-483a-b986-b457615ff21e}, !- Use Side Inlet Node Name
  {ec08623f-c1a4-423e-9515-c91fb336de76}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4dfb12b4-aeec-42f3-ab58-6bb8f7a3f3e1}, !- Handle
  {a731a6ff-fe9f-40d6-a4a4-6eb6a11295e4}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  83;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {993f0a3e-181f-41d5-8d4b-d5c70d39e5a0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {ffd4166e-7844-4f86-995c-1fc271b9029f}, !- Schedule Type Limits Name
  {56024d9e-fbad-413e-9a4a-cbeba0efcad0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56024d9e-fbad-413e-9a4a-cbeba0efcad0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {ffd4166e-7844-4f86-995c-1fc271b9029f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {af1914f9-face-4323-8d2d-aade2d36a175}, !- Handle
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {ec08623f-c1a4-423e-9515-c91fb336de76}, !- Inlet Port
  {10dc8ad0-c570-4d8c-9e2e-b66d7399b169}; !- Outlet Port

OS:Connection,
  {24720e0c-c445-483a-b986-b457615ff21e}, !- Handle
  {810372e3-3b21-461d-b89d-084b6d09b832}, !- Name
  {c7ebe62a-664e-493b-b6e9-e22685d6fe8d}, !- Source Object
  3,                                      !- Outlet Port
  {a731a6ff-fe9f-40d6-a4a4-6eb6a11295e4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ec08623f-c1a4-423e-9515-c91fb336de76}, !- Handle
  {b72eabb3-8e87-4613-a937-0c5033bab634}, !- Name
  {a731a6ff-fe9f-40d6-a4a4-6eb6a11295e4}, !- Source Object
  32,                                     !- Outlet Port
  {af1914f9-face-4323-8d2d-aade2d36a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10dc8ad0-c570-4d8c-9e2e-b66d7399b169}, !- Handle
  {6b4464c3-9822-4aa2-89f1-979991ca29c4}, !- Name
  {af1914f9-face-4323-8d2d-aade2d36a175}, !- Source Object
  3,                                      !- Outlet Port
  {bb644661-6f97-40ef-9099-7f77a1b1906d}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d79f325e-189c-474e-a680-cce157a2c984}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {486bd765-e226-4383-aedd-5422904c4903}; !- Default Day Schedule Name

OS:Schedule:Day,
  {486bd765-e226-4383-aedd-5422904c4903}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {27057d62-0872-4cc2-ac68-c31f26700e97}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {dd43f76b-863c-413f-a1eb-65975c03840a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd43f76b-863c-413f-a1eb-65975c03840a}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {23205eec-06f7-46b5-b3bd-18608bc6de1d}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {48ff5cb5-b04d-498e-b2b1-7b70c06d2c13}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {23205eec-06f7-46b5-b3bd-18608bc6de1d}; !- Layer 1

OS:Pipe:Indoor,
  {a4a2ba7b-3464-4271-b6db-a62b65dddf07}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft, !- Name
  {48ff5cb5-b04d-498e-b2b1-7b70c06d2c13}, !- Construction
  {37b0d292-c3ed-4ee2-95ab-3ec88c9839ca}, !- Fluid Inlet Node
  {d4acee19-7623-4a4e-a7a2-f38b3c97c75d}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {d79f325e-189c-474e-a680-cce157a2c984}, !- Ambient Temperature Schedule
  {27057d62-0872-4cc2-ac68-c31f26700e97}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  505.968;                                !- Pipe Length {m}

OS:Node,
  {9f2bfcb6-af8b-4d80-86f5-33a82905aaab}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft Outlet Water Node, !- Name
  {d4acee19-7623-4a4e-a7a2-f38b3c97c75d}, !- Inlet Port
  {a43248b3-75d0-4046-9ae1-f3e8fed04bbf}; !- Outlet Port

OS:Connection,
  {37b0d292-c3ed-4ee2-95ab-3ec88c9839ca}, !- Handle
  {6e127249-1d8c-4c76-8260-66d240049b06}, !- Name
  {423bc699-c044-416c-93eb-5d3710a2fcd5}, !- Source Object
  3,                                      !- Outlet Port
  {a4a2ba7b-3464-4271-b6db-a62b65dddf07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4acee19-7623-4a4e-a7a2-f38b3c97c75d}, !- Handle
  {0aef122f-f6f7-405d-a2aa-770149f83e5d}, !- Name
  {a4a2ba7b-3464-4271-b6db-a62b65dddf07}, !- Source Object
  4,                                      !- Outlet Port
  {9f2bfcb6-af8b-4d80-86f5-33a82905aaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43248b3-75d0-4046-9ae1-f3e8fed04bbf}, !- Handle
  {621072be-288d-4940-9941-5b26b04ee7ee}, !- Name
  {9f2bfcb6-af8b-4d80-86f5-33a82905aaab}, !- Source Object
  3,                                      !- Outlet Port
  {9b4b1806-6fc1-4201-a4e9-a64db37de4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1bc93e72-b4ac-4e7d-b208-62764393f948}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {efe2f9d7-0e67-496b-a60b-c3de1e9e1301}, !- Inlet Node Name
  {521bee07-4c8f-4652-bc41-0e851a0f0e31}; !- Outlet Node Name

OS:Node,
  {6b70e776-194d-4b8f-b6e5-79762829509e}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {be3c92cc-0ab2-4ab2-8512-3b1d0b5ad7f2}, !- Inlet Port
  {efe2f9d7-0e67-496b-a60b-c3de1e9e1301}; !- Outlet Port

OS:Connection,
  {be3c92cc-0ab2-4ab2-8512-3b1d0b5ad7f2}, !- Handle
  {78dacd49-4da6-4db7-9457-924211249836}, !- Name
  {714b36fd-d867-46f1-8230-fdc152bd28ff}, !- Source Object
  4,                                      !- Outlet Port
  {6b70e776-194d-4b8f-b6e5-79762829509e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {567971d8-ead5-4fcb-b631-e8b3f2ac8049}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {521bee07-4c8f-4652-bc41-0e851a0f0e31}, !- Inlet Port
  {429af8a3-11c7-4439-a443-dee979f566c8}; !- Outlet Port

OS:Connection,
  {efe2f9d7-0e67-496b-a60b-c3de1e9e1301}, !- Handle
  {2a515cfb-2c9c-499a-a9e4-150e338678d1}, !- Name
  {6b70e776-194d-4b8f-b6e5-79762829509e}, !- Source Object
  3,                                      !- Outlet Port
  {1bc93e72-b4ac-4e7d-b208-62764393f948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521bee07-4c8f-4652-bc41-0e851a0f0e31}, !- Handle
  {3dd6b374-f6a3-41d2-92ef-cb505c8391a7}, !- Name
  {1bc93e72-b4ac-4e7d-b208-62764393f948}, !- Source Object
  3,                                      !- Outlet Port
  {567971d8-ead5-4fcb-b631-e8b3f2ac8049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429af8a3-11c7-4439-a443-dee979f566c8}, !- Handle
  {5e43c279-30ab-4928-bd7f-490dc582a374}, !- Name
  {567971d8-ead5-4fcb-b631-e8b3f2ac8049}, !- Source Object
  3,                                      !- Outlet Port
  {bb644661-6f97-40ef-9099-7f77a1b1906d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f509c105-36e3-4052-b079-11346209a5dc}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {2325b2cc-bfb9-412c-9568-c3b490ae64fd}, !- Inlet Node Name
  {aa7b121a-d58c-4900-a4f3-776f73c9862d}; !- Outlet Node Name

OS:Node,
  {8748924b-be61-4740-b1cc-18965d5f19c6}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {aa7b121a-d58c-4900-a4f3-776f73c9862d}, !- Inlet Port
  {cead23df-750b-419f-9c5e-09b1d6d74d85}; !- Outlet Port

OS:Connection,
  {2325b2cc-bfb9-412c-9568-c3b490ae64fd}, !- Handle
  {d950503d-6994-4449-bdf7-0f2038397fc9}, !- Name
  {8b2006c0-4aba-45d2-a6c7-2e11be1d3fad}, !- Source Object
  3,                                      !- Outlet Port
  {f509c105-36e3-4052-b079-11346209a5dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa7b121a-d58c-4900-a4f3-776f73c9862d}, !- Handle
  {bf2b55ea-0431-4102-b82e-e2c734285a1a}, !- Name
  {f509c105-36e3-4052-b079-11346209a5dc}, !- Source Object
  3,                                      !- Outlet Port
  {8748924b-be61-4740-b1cc-18965d5f19c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cead23df-750b-419f-9c5e-09b1d6d74d85}, !- Handle
  {dd1c712d-98be-4510-afcd-5a2280de2439}, !- Name
  {8748924b-be61-4740-b1cc-18965d5f19c6}, !- Source Object
  3,                                      !- Outlet Port
  {1e4a7fc3-620f-48c5-9fa4-60672f823f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bfc15a71-4b7c-42aa-97cc-c90cfa7e75cb}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {2bc7fee2-9b18-487c-a098-e44252985e2f}, !- Inlet Node Name
  {4781c13c-d8d3-48a0-a6ba-bbac096f2b9e}; !- Outlet Node Name

OS:Node,
  {9f65650a-795d-4009-a660-ec64101f6a64}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {d7f5b727-025b-4bc8-9d96-22f76eadbc73}, !- Inlet Port
  {2bc7fee2-9b18-487c-a098-e44252985e2f}; !- Outlet Port

OS:Connection,
  {d7f5b727-025b-4bc8-9d96-22f76eadbc73}, !- Handle
  {25f1a70a-a192-416c-a76a-fc9314d8d0dd}, !- Name
  {bb644661-6f97-40ef-9099-7f77a1b1906d}, !- Source Object
  2,                                      !- Outlet Port
  {9f65650a-795d-4009-a660-ec64101f6a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc7fee2-9b18-487c-a098-e44252985e2f}, !- Handle
  {45c97e62-144e-4297-908a-6b7e9361cc9b}, !- Name
  {9f65650a-795d-4009-a660-ec64101f6a64}, !- Source Object
  3,                                      !- Outlet Port
  {bfc15a71-4b7c-42aa-97cc-c90cfa7e75cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4781c13c-d8d3-48a0-a6ba-bbac096f2b9e}, !- Handle
  {98096db3-a473-4e7c-8846-996a190994e1}, !- Name
  {bfc15a71-4b7c-42aa-97cc-c90cfa7e75cb}, !- Source Object
  3,                                      !- Outlet Port
  {f7dc0753-17a8-4dfa-bea2-8631a1480559}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2529e402-0f3c-48cd-9681-b33459673fc4}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {d195887c-23a3-4fd3-af89-1eee898c9bc0}, !- Inlet Node Name
  {8454b166-e80d-4fc2-9eb6-4d55a2c5f3a5}; !- Outlet Node Name

OS:Node,
  {35d13d83-4c26-4fe8-8ba3-30c985b6b7e8}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {b19bcd44-c6aa-4dde-ab92-69f4a223a116}, !- Inlet Port
  {d195887c-23a3-4fd3-af89-1eee898c9bc0}; !- Outlet Port

OS:Connection,
  {b19bcd44-c6aa-4dde-ab92-69f4a223a116}, !- Handle
  {b427e738-675b-41de-8bbe-de20f11fd1fc}, !- Name
  {1e4a7fc3-620f-48c5-9fa4-60672f823f55}, !- Source Object
  2,                                      !- Outlet Port
  {35d13d83-4c26-4fe8-8ba3-30c985b6b7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d195887c-23a3-4fd3-af89-1eee898c9bc0}, !- Handle
  {6582f753-5a54-443d-8076-0a9fa7fe24e7}, !- Name
  {35d13d83-4c26-4fe8-8ba3-30c985b6b7e8}, !- Source Object
  3,                                      !- Outlet Port
  {2529e402-0f3c-48cd-9681-b33459673fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8454b166-e80d-4fc2-9eb6-4d55a2c5f3a5}, !- Handle
  {806ae87f-2225-492c-995a-37db75cf5af4}, !- Name
  {2529e402-0f3c-48cd-9681-b33459673fc4}, !- Source Object
  3,                                      !- Outlet Port
  {261dc49c-5d1c-4165-8770-5d3679b7ff02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89ea6ab1-b876-4e73-97ba-3063b89c340e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Inlet Water Node, !- Name
  {2553dec0-b5cc-4898-a9a7-7c77ee295851}, !- Inlet Port
  {6f17493f-a03c-4490-8edc-463a25698e2c}; !- Outlet Port

OS:Connection,
  {2553dec0-b5cc-4898-a9a7-7c77ee295851}, !- Handle
  {dfc1b22a-f38a-4014-8c96-9efaab21b9fe}, !- Name
  {9b4b1806-6fc1-4201-a4e9-a64db37de4ae}, !- Source Object
  4,                                      !- Outlet Port
  {89ea6ab1-b876-4e73-97ba-3063b89c340e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dc61ec0-dadb-49a5-8996-9616a17873e3}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Outlet Water Node, !- Name
  {20cde897-04b0-419e-a92c-d0ee22b74acb}, !- Inlet Port
  {8ebc282f-33a9-4b04-a680-199d98dbaeff}; !- Outlet Port

OS:Connection,
  {6f17493f-a03c-4490-8edc-463a25698e2c}, !- Handle
  {fc5147e5-b493-469b-9366-95c98f0a5557}, !- Name
  {89ea6ab1-b876-4e73-97ba-3063b89c340e}, !- Source Object
  3,                                      !- Outlet Port
  {c2773129-41af-46ef-8cca-1d63a5605e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20cde897-04b0-419e-a92c-d0ee22b74acb}, !- Handle
  {1cf18ad1-4a6d-4eb2-9852-44c4a35fa127}, !- Name
  {c2773129-41af-46ef-8cca-1d63a5605e22}, !- Source Object
  3,                                      !- Outlet Port
  {3dc61ec0-dadb-49a5-8996-9616a17873e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ebc282f-33a9-4b04-a680-199d98dbaeff}, !- Handle
  {31d64f82-982a-4de8-8cae-d91617ec6e18}, !- Name
  {3dc61ec0-dadb-49a5-8996-9616a17873e3}, !- Source Object
  3,                                      !- Outlet Port
  {1e4a7fc3-620f-48c5-9fa4-60672f823f55}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ca7e1cc8-d8ec-41e3-9398-e1890aec078a}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {dc5073f9-e840-4c6c-b570-598b02080fd8}, !- Default Day Schedule Name
  {b22174cf-6a7b-445d-b09e-ebca3169ad9d}, !- Summer Design Day Schedule Name
  {aec0c912-5e19-4980-ba1f-956865704dbf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc5073f9-e840-4c6c-b570-598b02080fd8}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {e56077cd-37b2-46e1-8496-c36062e6d17e}, !- Handle
  Schedule Rule 32,                       !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42044c4a-abfb-41cf-91c4-709bca3845c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42044c4a-abfb-41cf-91c4-709bca3845c6}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Default|Sat|Fri Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {a5363e31-b0c0-47b7-b2a5-5ecd271d0c9f}, !- Handle
  Schedule Rule 33,                       !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c07fe1b-783f-45ea-9949-55fd4b3594c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c07fe1b-783f-45ea-9949-55fd4b3594c0}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11;                                  !- Value Until Time 3

OS:Schedule:Day,
  {b22174cf-6a7b-445d-b09e-ebca3169ad9d}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {aec0c912-5e19-4980-ba1f-956865704dbf}, !- Handle
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.11,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  15.56,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  18.33,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {2a32d1ee-76a3-4a3c-bb51-32c53e2e7830}, !- Default Day Schedule Name
  {1e70b7e9-9646-4fd9-af0c-e7f0f618d2b9}, !- Summer Design Day Schedule Name
  {af8d4a15-0f90-4185-bde0-72ab78a09b94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a32d1ee-76a3-4a3c-bb51-32c53e2e7830}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  26.67,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {5a2bd17e-e7c8-4ff4-b22c-2c816243c269}, !- Handle
  Schedule Rule 34,                       !- Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {de2bdd7f-14ff-4e54-8064-f0ca4055fd72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de2bdd7f-14ff-4e54-8064-f0ca4055fd72}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Mon|Tue|Wed|Thu Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89;                                  !- Value Until Time 2

OS:Schedule:Rule,
  {3bf742b0-c128-4014-8b32-f5b6104b6e20}, !- Handle
  Schedule Rule 35,                       !- Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e672f4d3-1397-496a-8ab2-e7d12eaba98c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e672f4d3-1397-496a-8ab2-e7d12eaba98c}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Sat|Fri Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.89,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  29.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1e70b7e9-9646-4fd9-af0c-e7f0f618d2b9}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89;                                  !- Value Until Time 3

OS:Schedule:Day,
  {af8d4a15-0f90-4185-bde0-72ab78a09b94}, !- Handle
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f70833a8-1e09-4199-92c1-2152cffa3212}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 1, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f2cd0c5-d030-4109-b717-c13b837d3a7f}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 2, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97984297-1bdb-4563-b295-cec043e4cac0}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 3, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa93597a-70f4-4a46-bf5c-0887efc9fde7}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 4, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee5fe59d-388d-4d7a-9718-b70b229643fb}, !- Handle
  StripMall Strip mall - type 1 - 90.1-2013 Thermostat 5, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ff4c29a-85e4-4e43-8fbf-d32dd97bc74f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {d935599f-9abd-449f-b342-a0edc144d136}, !- Default Day Schedule Name
  {a5a21242-60da-4774-b39a-00b2f9f79ea1}, !- Summer Design Day Schedule Name
  {944696f1-84d0-4818-abcd-5564afdc3b26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d935599f-9abd-449f-b342-a0edc144d136}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {b75741e0-845a-477f-9520-3431b4eca70d}, !- Handle
  Schedule Rule 36,                       !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {747ff2e4-8837-4608-86fd-24b05aa86c0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {747ff2e4-8837-4608-86fd-24b05aa86c0b}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a5a21242-60da-4774-b39a-00b2f9f79ea1}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {988b4e7e-234c-45e5-a2ec-8836f71e413f}, !- Handle
  Schedule Rule 37,                       !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8b77912-fa97-40a8-97aa-8a699fa7f9e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8b77912-fa97-40a8-97aa-8a699fa7f9e4}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {944696f1-84d0-4818-abcd-5564afdc3b26}, !- Handle
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {e24211b5-7a13-430f-ac84-c980003a3a2f}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {b74949bb-19ef-4dc8-8c5b-1ce60ce77662}, !- Default Day Schedule Name
  {af4ce6b7-126e-47ab-b73b-76ba6cf6bf12}, !- Summer Design Day Schedule Name
  {ee6b8428-5fbd-4b84-9a34-5c9830a450c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b74949bb-19ef-4dc8-8c5b-1ce60ce77662}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {185bdc27-c959-4cce-8556-98074c649fad}, !- Handle
  Schedule Rule 38,                       !- Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1e113fe-dcb9-4a93-b93a-38527af84966}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1e113fe-dcb9-4a93-b93a-38527af84966}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {af4ce6b7-126e-47ab-b73b-76ba6cf6bf12}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {871effd0-ecb4-4fb3-9747-73ba274856e9}, !- Handle
  Schedule Rule 39,                       !- Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0fc13b2-0d34-4ad8-a544-806cda1488b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fc13b2-0d34-4ad8-a544-806cda1488b9}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {ee6b8428-5fbd-4b84-9a34-5c9830a450c8}, !- Handle
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7e0dd47b-bc80-4b2c-a0e1-fdf2709d76f8}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 1, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7259f4-cfca-4cd6-b094-85006b58b9f3}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 2, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43bdf815-e1ed-4c11-a2af-ac2b5725203a}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 3, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0852a75-393a-41c2-b734-703b9003e39f}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 4, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {279bf871-9f89-449f-b066-5ac9a61ae581}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 5, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c7640bc-382a-4e8e-9597-3291b4cb63f4}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 6, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c817d82-44ee-4489-a585-fffd72b99f59}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 7, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c8cb650-2e04-4e61-878d-240303deab5d}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 8, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c129179-265a-4efb-94be-a34cfb1cccab}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 9, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c86a4582-5510-4b34-bb84-506c1e24efc2}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 10, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95244dc7-7321-4cd7-b73a-a30aacc7bdbf}, !- Handle
  StripMall Strip mall - type 2 - 90.1-2013 Thermostat 11, !- Name
  {2bae9109-698f-4658-a79d-6f5e2ab69e3a}, !- Heating Setpoint Temperature Schedule Name
  {e24211b5-7a13-430f-ac84-c980003a3a2f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1a30cb1-f6f4-485a-a834-9ad186b70584}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {6e51868e-3a5a-437b-8403-b53ddd83f99b}, !- Default Day Schedule Name
  {395bed44-147f-4d49-883f-1eefaca7b855}, !- Summer Design Day Schedule Name
  {a4d8a50c-e8a8-41de-8c71-c621a12309cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e51868e-3a5a-437b-8403-b53ddd83f99b}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {778739d4-8524-4ce4-9e7f-63cd416c358d}, !- Handle
  Schedule Rule 40,                       !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b53e2540-6039-40a7-8870-5bca10c9d320}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b53e2540-6039-40a7-8870-5bca10c9d320}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {395bed44-147f-4d49-883f-1eefaca7b855}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {fb69b010-4d14-44e6-bd51-617cd2d3169c}, !- Handle
  Schedule Rule 41,                       !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c0c8f4a-baff-4dd8-ad97-7f7c9e776cc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c0c8f4a-baff-4dd8-ad97-7f7c9e776cc6}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {a4d8a50c-e8a8-41de-8c71-c621a12309cf}, !- Handle
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.33,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  21.11,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  15.56;                                  !- Value Until Time 4

OS:Schedule:Ruleset,
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {91c06e8b-383b-4166-9822-8a3f0e24168d}, !- Default Day Schedule Name
  {3dc736a5-6f7b-47fd-9b3f-688cab09cd22}, !- Summer Design Day Schedule Name
  {26c9f1fd-4ab7-44c5-aa77-d81820fb895d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91c06e8b-383b-4166-9822-8a3f0e24168d}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {68aa0a86-c973-4f9f-868c-b2b14c4446d2}, !- Handle
  Schedule Rule 42,                       !- Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {060c75a3-109a-47e0-8284-d3329d97043a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {060c75a3-109a-47e0-8284-d3329d97043a}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {3dc736a5-6f7b-47fd-9b3f-688cab09cd22}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  26.67,                                  !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  23.89,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.44;                                  !- Value Until Time 4

OS:Schedule:Rule,
  {fce32147-8d04-477d-ac25-65f676bd4e21}, !- Handle
  Schedule Rule 43,                       !- Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1afc0994-76fe-4d5b-b2dd-4a5336eada11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1afc0994-76fe-4d5b-b2dd-4a5336eada11}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {26c9f1fd-4ab7-44c5-aa77-d81820fb895d}, !- Handle
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e7e1c84b-b201-4cf9-b270-3f2c41d70e70}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 1, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a681f4ad-2111-486d-834a-335aea66f21e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 2, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e1bde99-4a40-4f7f-a4c4-75d44ac56ce0}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 3, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66f67667-9e2e-4369-aab6-1c4b4f9b61fb}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 4, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d24c7d0-3df6-42a2-af22-0254cf1e918d}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 5, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35fc142f-4413-455c-b713-978f9c12b356}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 6, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a916c614-d476-42fe-8212-603a579bbd3e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 7, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc209c0e-be95-43ab-bbf8-eb0ca7974502}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 8, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0ffbd16-b874-4c02-ba33-bde61aab861b}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 9, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8db24505-5e2f-4d97-82bb-be8cd94bd64f}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 10, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50b71f51-f77f-4809-81a6-b6155abae8b9}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 11, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4619cede-7506-45c6-b962-a5ca8078ad1e}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 12, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbad3883-08fd-4555-a819-a83fca965cd1}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 13, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3e23468-91b6-4a70-aef9-90fa61265ea8}, !- Handle
  StripMall Strip mall - type 3 - 90.1-2013 Thermostat 14, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {10a90d07-759c-4a3a-9a77-4f80c8326639}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4244a8f-a038-4e92-bba9-21c85153faec}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {10a90d07-759c-4a3a-9a77-4f80c8326639}; !- Layer 1

OS:InternalMass:Definition,
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Handle
  Internal Mass Definition 2,             !- Name
  {a4244a8f-a038-4e92-bba9-21c85153faec}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {485ffc49-24b8-41a0-812e-8bdc351699d1}, !- Handle
  StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {7de089b1-aac7-496e-b2aa-ca2255ffc6c0}, !- Handle
  StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {caeaade8-8c78-45cb-9135-435b83290f27}, !- Handle
  StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.794911972869357;                      !- Multiplier

OS:InternalMass,
  {b36b202c-612c-41af-b735-cb2e1d47aa1d}, !- Handle
  StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.0813140743411157;                     !- Multiplier

OS:InternalMass,
  {b0f87ac7-a388-4d79-a361-1cc0c5c2548f}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {d738e891-35df-4897-99d2-4eb388c752cc}, !- Handle
  StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {4fa95d71-1502-4709-8ac8-d1cc8ce7dbb8}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {17862344-8373-4127-8254-200a1f0b3d35}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {341a0e8a-fbf5-4176-b893-76c5341e04a4}, !- Handle
  StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.397455986434678;                      !- Multiplier

OS:InternalMass,
  {37cea040-1ed1-48ed-90fa-418e55694799}, !- Handle
  StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0618869763947636;                     !- Multiplier

OS:InternalMass,
  {ca3d5b27-80da-4cc8-8618-5e83a290ba3e}, !- Handle
  StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0018028412778539;                     !- Multiplier

OS:InternalMass,
  {3ce07fc7-e2df-4d24-b2e0-fd084c36302a}, !- Handle
  StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0618869763947635;                     !- Multiplier

OS:InternalMass,
  {1e2a062d-0670-46d2-9b49-d3bc53b01a71}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {d1f52949-1c08-40c2-b310-56cbb9d69258}, !- Handle
  StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.604996107986265;                      !- Multiplier

OS:InternalMass,
  {ae219f5d-a6f9-49b3-ba45-6ca21c69f989}, !- Handle
  StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {3e232ca6-0c32-441e-8d7f-fc03a5721915}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {0b801a9c-66f4-4a3b-9c98-2121648435cb}, !- Handle
  StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {4b817350-5755-447b-b173-86d5b703da02}, !- Handle
  StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.0406570371705579;                     !- Multiplier

OS:InternalMass,
  {62d18f57-24a8-4064-ad39-8940c1bb4179}, !- Handle
  StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {1cac6796-e7a1-49a6-80b6-9a0a4ad7a8d5}, !- Handle
  StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0194270979463521;                     !- Multiplier

OS:InternalMass,
  {c77e0ad9-fa36-4b17-b701-1b74b43c2ed9}, !- Handle
  StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.397455986434679;                      !- Multiplier

OS:InternalMass,
  {22bf464d-a321-4fdf-ad54-999c5f2d9a3c}, !- Handle
  StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.189915864883091;                      !- Multiplier

OS:InternalMass,
  {0aa8a094-c5f2-4ecc-9287-2c07ca585d39}, !- Handle
  StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.0813140743411157;                     !- Multiplier

OS:InternalMass,
  {59aa58db-89e4-45ed-9595-335d5fc4c26d}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {743c86d7-07f1-402f-91e1-05f70a3a0b6e}, !- Handle
  StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.0406570371705578;                     !- Multiplier

OS:InternalMass,
  {4f3cd805-2bba-4e5c-9a94-f2cc51d815e1}, !- Handle
  StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0194270979463521;                     !- Multiplier

OS:InternalMass,
  {f1159d80-1fbb-448f-82af-72b59e1c12be}, !- Handle
  StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.017624256668498;                      !- Multiplier

OS:InternalMass,
  {f8c0defe-533a-4251-9ff8-c08718df631a}, !- Handle
  StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {b534c417-6de6-4da9-99c6-ec810d6e32cd}, !- Handle
  StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {23c2fec9-0185-4312-8c2a-b921571cb744}, !- Handle
  StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.00180284127785389;                    !- Multiplier

OS:InternalMass,
  {9e6117df-8d2b-450f-a79c-5f93511bc021}, !- Handle
  StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.0406570371705578;                     !- Multiplier

OS:InternalMass,
  {846ac6b3-f991-40f3-9ac8-790427816244}, !- Handle
  StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  0.0018028412778539;                     !- Multiplier

OS:InternalMass,
  {ef26a97b-8285-49ab-988b-b5232cc2a09e}, !- Handle
  StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  {1b2d2449-56f2-4979-a4dd-d4bf4afe1d00}, !- Internal Mass Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  0.0406570371705579;                     !- Multiplier

OS:OutputControl:ReportingTolerances,
  {960c44b0-fb52-42f0-b7c1-590244bb3b1f}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {ddda8f1f-de2e-40ba-be24-b590b6a95471}, !- Handle
  StripMall Strip mall - type 1 People 1, !- Name
  {a4c40bd9-9c63-4ae6-812a-1090cb9381bb}, !- People Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {5cde53ab-d2ac-4afe-ba18-5ff2a61be71c}, !- Number of People Schedule Name
  {040d329b-cf37-4105-8547-90e9ac9e1642}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f838db94-7f6c-4e16-abb2-08c22ad7eedc}, !- Work Efficiency Schedule Name
  {1db87db9-bb9b-4f97-9d1e-c4d8102e5379}, !- Clothing Insulation Schedule Name
  {1e1147e2-c629-480d-be59-8176bfb58c9a}, !- Air Velocity Schedule Name
  0.749999999999998;                      !- Multiplier

OS:Lights,
  {a0dfcc48-dc71-4a4b-b2a6-4f0096d559f3}, !- Handle
  StripMall Strip mall - type 1 Lights 1, !- Name
  {e360c653-9ef3-4410-9b31-e5cb2bf7e216}, !- Lights Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {259ede75-9844-410d-a489-58bd4114f8e8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {d7e4eb45-1aba-4d87-90c6-f13103fbf9f4}, !- Handle
  StripMall Strip mall - type 1 Additional Lights 1, !- Name
  {42f1ecf5-6fa5-44b2-bc49-1f58ce533dbb}, !- Lights Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {259ede75-9844-410d-a489-58bd4114f8e8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {d905e596-2eec-483a-9322-4f0dde5f0a49}, !- Handle
  StripMall Strip mall - type 1 Elec Equip 1, !- Name
  {f5a1d6e0-0ebd-4c6c-aabf-030d6c99bb4d}, !- Electric Equipment Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {dea0e931-703b-49a7-a9df-fe19f62109ee}, !- Schedule Name
  0.749999999999998,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {fb231739-7a0b-425f-aa84-9a830184a384}, !- Handle
  StripMall Strip mall - type 2 People 1, !- Name
  {a5c5a45c-490a-4814-b060-4b3c5b585576}, !- People Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {e81317d4-f6fa-4043-bc32-44baafd223f4}, !- Number of People Schedule Name
  {040d329b-cf37-4105-8547-90e9ac9e1642}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f838db94-7f6c-4e16-abb2-08c22ad7eedc}, !- Work Efficiency Schedule Name
  {1db87db9-bb9b-4f97-9d1e-c4d8102e5379}, !- Clothing Insulation Schedule Name
  {1e1147e2-c629-480d-be59-8176bfb58c9a}, !- Air Velocity Schedule Name
  0.250000000000001;                      !- Multiplier

OS:Lights,
  {3a22b760-e283-4f03-bfb8-663c289c6375}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 1, !- Name
  {e9ba761f-59d6-4632-a2cd-b42428f8283f}, !- Lights Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {97aabdf1-7c7e-468e-a10c-25eeab23d837}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {752c2aa8-5b28-44be-8b84-ad94946a177d}, !- Handle
  StripMall Strip mall - type 2 Lights 1, !- Name
  {e371518e-905f-498d-a735-6b2225f20372}, !- Lights Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {97aabdf1-7c7e-468e-a10c-25eeab23d837}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {fb518474-6fca-4d45-8f8c-eb44ed14284d}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 1, !- Name
  {7b468e9e-808b-40b1-b029-144d09a595b3}, !- Electric Equipment Definition Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space or SpaceType Name
  {420d0f51-8d0c-49ba-b871-88083c30e595}, !- Schedule Name
  0.250000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {1434c2fd-4432-4f4a-a04a-b9bcf0e5c50e}, !- Handle
  StripMall Strip mall - type 2 People 2, !- Name
  {a5c5a45c-490a-4814-b060-4b3c5b585576}, !- People Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {e81317d4-f6fa-4043-bc32-44baafd223f4}, !- Number of People Schedule Name
  {040d329b-cf37-4105-8547-90e9ac9e1642}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f838db94-7f6c-4e16-abb2-08c22ad7eedc}, !- Work Efficiency Schedule Name
  {1db87db9-bb9b-4f97-9d1e-c4d8102e5379}, !- Clothing Insulation Schedule Name
  {1e1147e2-c629-480d-be59-8176bfb58c9a}, !- Air Velocity Schedule Name
  0.499999999999999;                      !- Multiplier

OS:Lights,
  {67542ea5-252c-4e45-947e-a7fad9ac3867}, !- Handle
  StripMall Strip mall - type 2 Additional Lights 2, !- Name
  {e9ba761f-59d6-4632-a2cd-b42428f8283f}, !- Lights Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {97aabdf1-7c7e-468e-a10c-25eeab23d837}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {d3735581-ea10-4fee-b50a-0b4c571f63ec}, !- Handle
  StripMall Strip mall - type 2 Lights 2, !- Name
  {e371518e-905f-498d-a735-6b2225f20372}, !- Lights Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {97aabdf1-7c7e-468e-a10c-25eeab23d837}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {13adeae9-7412-443f-b837-493aba648dce}, !- Handle
  StripMall Strip mall - type 2 Elec Equip 2, !- Name
  {7b468e9e-808b-40b1-b029-144d09a595b3}, !- Electric Equipment Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {420d0f51-8d0c-49ba-b871-88083c30e595}, !- Schedule Name
  0.499999999999999,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {73052ac9-0c08-4a03-9550-cbd30653aa3f}, !- Handle
  StripMall Strip mall - type 3 People 1, !- Name
  {6e00c5d4-67d4-4d31-9cce-4d5c0d0e57f1}, !- People Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {8782017a-3b41-48bd-be92-ef0a705827a7}, !- Number of People Schedule Name
  {040d329b-cf37-4105-8547-90e9ac9e1642}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f838db94-7f6c-4e16-abb2-08c22ad7eedc}, !- Work Efficiency Schedule Name
  {1db87db9-bb9b-4f97-9d1e-c4d8102e5379}, !- Clothing Insulation Schedule Name
  {1e1147e2-c629-480d-be59-8176bfb58c9a}, !- Air Velocity Schedule Name
  0.500000000000001;                      !- Multiplier

OS:Lights,
  {bbb5a94e-1338-466b-9402-91e7f67a6cbe}, !- Handle
  StripMall Strip mall - type 3 Additional Lights 1, !- Name
  {99d336ef-59fb-48de-b355-e68bbbce8e7b}, !- Lights Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {0dcf13ca-ae31-4be6-8a5c-756def0df6a9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.500000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {894466e5-60c1-445b-a32f-c7dc393280eb}, !- Handle
  StripMall Strip mall - type 3 Lights 1, !- Name
  {001d871f-88e5-4f02-8e42-09a5b62a795b}, !- Lights Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {0dcf13ca-ae31-4be6-8a5c-756def0df6a9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  0.500000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {fc6c35fe-0750-4132-aeaf-ae7aa955aeb4}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 1, !- Name
  {1efa58a1-2396-42cc-b1d9-eba850de4bcb}, !- Electric Equipment Definition Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space or SpaceType Name
  {38338ccb-a477-4e35-94fc-f2caa0255621}, !- Schedule Name
  0.500000000000001,                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:People,
  {c5070832-a776-4cf9-b99c-414907c110b1}, !- Handle
  StripMall Strip mall - type 3 People 2, !- Name
  {6e00c5d4-67d4-4d31-9cce-4d5c0d0e57f1}, !- People Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  {8782017a-3b41-48bd-be92-ef0a705827a7}, !- Number of People Schedule Name
  {040d329b-cf37-4105-8547-90e9ac9e1642}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f838db94-7f6c-4e16-abb2-08c22ad7eedc}, !- Work Efficiency Schedule Name
  {1db87db9-bb9b-4f97-9d1e-c4d8102e5379}, !- Clothing Insulation Schedule Name
  {1e1147e2-c629-480d-be59-8176bfb58c9a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights,
  {4ad3ca06-cb11-4daa-9668-e7a2b9a50be6}, !- Handle
  StripMall Strip mall - type 3 Additional Lights 2, !- Name
  {99d336ef-59fb-48de-b355-e68bbbce8e7b}, !- Lights Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  {0dcf13ca-ae31-4be6-8a5c-756def0df6a9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {eb549891-9799-4947-85de-c668770b438a}, !- Handle
  StripMall Strip mall - type 3 Lights 2, !- Name
  {001d871f-88e5-4f02-8e42-09a5b62a795b}, !- Lights Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  {0dcf13ca-ae31-4be6-8a5c-756def0df6a9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {53142dd6-70d7-4815-a421-71dbb557d0a9}, !- Handle
  StripMall Strip mall - type 3 Elec Equip 2, !- Name
  {1efa58a1-2396-42cc-b1d9-eba850de4bcb}, !- Electric Equipment Definition Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space or SpaceType Name
  {38338ccb-a477-4e35-94fc-f2caa0255621}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Handle
  Story Ground Blended Space Type,        !- Name
  ,                                       !- Default Construction Set Name
  {ab144067-1ca9-4d45-a341-99faf1bdcb16}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f2c786d2-da55-4519-adec-4eec1ece724e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {f2c786d2-da55-4519-adec-4eec1ece724e}, !- Handle
  Blended OA,                             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {6161880a-0d1d-4a18-ad05-2360ca9d67ee}, !- Handle
  Elevator Lift Motor 1 - pre-normalized value was 16055 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.38469893945077,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {fd532c1e-297f-4f64-93d4-190cb9338af1}, !- Handle
  Elevator Fan 1 - pre-normalized value was 31 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00267000511680131,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9e6a0d11-53d4-468d-a1ff-0c7b6f0a8cb8}, !- Handle
  Elevator Lights 1 - pre-normalized value was 32 W., !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.00278997399874745,                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:SpaceType,
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Handle
  Story Mid Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {8db1c0a5-5857-4cbb-bdc3-b432bf94dc6b}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {c0bb46a6-0dfb-4379-91ed-1cc2d11ceac7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {c0bb46a6-0dfb-4379-91ed-1cc2d11ceac7}, !- Handle
  Blended OA 1,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Handle
  Story Top Blended Space Type,           !- Name
  ,                                       !- Default Construction Set Name
  {7b118249-4872-4343-a794-ed2c74f0b96c}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {7c629151-0698-43b9-94ac-2b575191a5aa}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:DesignSpecification:OutdoorAir,
  {7c629151-0698-43b9-94ac-2b575191a5aa}, !- Handle
  Blended OA 2,                           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011811,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Building,
  {8699d191-09e6-4421-a21f-92ca3e29a34e}, !- Handle
  Mall 1,                                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ff11b9df-12cb-4e85-a201-561ac8c3aeee}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  StripMall;                              !- Standards Building Type

OS:Space,
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Handle
  Building Story 1 Space,                 !- Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Building Story Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}; !- Thermal Zone Name

OS:Surface,
  {e858a70c-c158-4bee-b4b1-1b4851cf62d0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd664ad-6ee3-4155-838a-91c1aa6c3058}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb53fe4-38ba-49a4-b2a1-506dbe1bd41c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a76221b-f9d5-4e30-b9a2-2aabd34eb4de}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f468ada-0450-4aa3-ab63-629fbca069cc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f181f57-a97b-484f-9c76-37db2a06e1a3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {5c56baba-6faa-453b-be41-420669d95529}, !- Construction Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Handle
  Building Story 1 Space 1,               !- Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Building Story Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}; !- Thermal Zone Name

OS:Surface,
  {284cae1d-2a08-4816-92c9-864e498a9478}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b959e94a-9deb-4638-8eac-7be6e21212e2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe1bcee-f0ba-4840-9bb0-4f2661226eff}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f833927b-99f9-4054-a5fd-97b065b40355}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf3ae65-7819-497b-8a2f-6e932d373601}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfbcdd3-cf18-4e5e-9d82-ee887f22619d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Handle
  Building Story 1 Space 2,               !- Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Building Story Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}; !- Thermal Zone Name

OS:Surface,
  {08a0927b-f5bb-4ba6-82d4-9fcd7c23807a}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8c49e80-c2ef-406d-a96e-7a5234797957}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77551c40-01cc-4fd1-a27d-e9b161440155}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc0dc3f-9730-474b-b08e-badad6332cc8}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a70c449-aedc-4fbe-9db5-455d82a271b8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 0,  !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f777fee2-41f2-4d59-bd5b-04ab6d178f80}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Handle
  Building Story 1 Space 3,               !- Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Building Story Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}; !- Thermal Zone Name

OS:Surface,
  {7bf12fca-a4c6-4741-b04d-d11519f6e327}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5396672-d3bc-4812-8b59-ad9174970f83}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c30becc-c9d8-4402-a9fe-447db05d08fd}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc18b02-1bf3-4383-be44-44591860253e}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aebbf1fd-15f4-4a81-9bbe-8f9bdcead4d1}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 0,   !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90e3f98-5ca6-428e-9515-812237f8db72}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Handle
  Building Story 1 Space 4,               !- Name
  {0d4e919a-cfe9-4e5f-b200-9dfa24da4e54}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Building Story Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}; !- Thermal Zone Name

OS:Surface,
  {648824e4-765c-4ba1-879b-74e053680ca2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {863a70a5-b94f-4dca-9cee-73f7d570222b}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ba5674-b024-4eae-8a3f-239fc78a9d94}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8542b285-65b3-4873-8356-40dea482f2e7}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 0,  !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8249ee3e-f646-4c94-85dd-13373b4330a2}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 0,  !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4772a0d5-8e0f-4648-b1b0-ba6f0fe63415}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 3.6; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {1beebf91-878a-4176-83c7-34eca978ac2c}, !- Handle
  Building Story 1,                       !- Name
  3.6,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- Handle
  Building Story 1 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ea27f7e-cb89-40b2-9193-a220f8c7f85b}, !- Zone Air Inlet Port List
  {40b581ae-6c46-4ab7-9fbf-e16c652849ea}, !- Zone Air Exhaust Port List
  {21be1da7-c2e3-423c-ab40-3dbfee8d52c3}, !- Zone Air Node Name
  {c23e8e8c-463f-4833-b257-d205004e1452}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {090fff3a-4275-4589-b933-033ca04d71fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {133628e1-fb3d-4d78-bdc6-ca74b60833cb}, !- Handle
  Building Story 1 ThermalZone Zone Air Node, !- Name
  {21be1da7-c2e3-423c-ab40-3dbfee8d52c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21be1da7-c2e3-423c-ab40-3dbfee8d52c3}, !- Handle
  {f9df05da-d562-48d7-9dac-fb1ea466702c}, !- Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- Source Object
  11,                                     !- Outlet Port
  {133628e1-fb3d-4d78-bdc6-ca74b60833cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ea27f7e-cb89-40b2-9193-a220f8c7f85b}, !- Handle
  {3eba5330-fa98-415a-85df-b67c4339b8f5}, !- Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- HVAC Component
  {2a8b7ad1-a496-41e2-8b6c-be3953899b0d}; !- Port 1

OS:PortList,
  {40b581ae-6c46-4ab7-9fbf-e16c652849ea}, !- Handle
  {1f2d2c40-84f1-4233-b376-4dde6f1e7bd7}, !- Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}; !- HVAC Component

OS:PortList,
  {c23e8e8c-463f-4833-b257-d205004e1452}, !- Handle
  {9f664644-5bd7-4f8c-bb54-155fd70a042c}, !- Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- HVAC Component
  {19b168f1-4977-4ce0-9e98-0da4bb384c47}; !- Port 1

OS:Sizing:Zone,
  {12f4e091-7526-41c4-9846-9e2480dc46c2}, !- Handle
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e348c7cc-a6a1-488a-97f5-4553de81df7b}, !- Handle
  Building Story 1 ThermalZone Zone HVAC Equipment List, !- Name
  {3d1cf7fc-c3f7-4308-915a-06b17af5b465}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e42f89f-d351-4e4d-b667-873e49efe76d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- Handle
  Building Story 1 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4a9ba9e2-5f0a-401b-b9c2-941657709027}, !- Zone Air Inlet Port List
  {6ca2c921-5af0-4cbe-84b1-04cd190a6673}, !- Zone Air Exhaust Port List
  {954b74e3-e2db-454d-9cd3-156486606987}, !- Zone Air Node Name
  {a4718e36-8a35-45b2-9fe2-10bc8e96fbe9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad0338f2-2af7-4b72-ba68-9665f5989194}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0c42cb0-651e-48e8-aa17-88246e6b40b5}, !- Handle
  Building Story 1 ThermalZone 1 Zone Air Node, !- Name
  {954b74e3-e2db-454d-9cd3-156486606987}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {954b74e3-e2db-454d-9cd3-156486606987}, !- Handle
  {db9b5a4b-c049-491c-921b-86955888bf44}, !- Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- Source Object
  11,                                     !- Outlet Port
  {b0c42cb0-651e-48e8-aa17-88246e6b40b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4a9ba9e2-5f0a-401b-b9c2-941657709027}, !- Handle
  {6107d235-5472-4f9c-877b-7d1014cd78ab}, !- Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- HVAC Component
  {4d7f855c-1088-4f09-b3d2-b273ac927bcd}; !- Port 1

OS:PortList,
  {6ca2c921-5af0-4cbe-84b1-04cd190a6673}, !- Handle
  {0399b72b-b8f9-46af-b37f-aa270597fc6e}, !- Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}; !- HVAC Component

OS:PortList,
  {a4718e36-8a35-45b2-9fe2-10bc8e96fbe9}, !- Handle
  {839cfc9a-725f-4d01-a637-6b7279365af4}, !- Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- HVAC Component
  {748a2214-611c-4c93-830b-f653bb823591}; !- Port 1

OS:Sizing:Zone,
  {ccf168f1-04b6-4da3-bd1a-e74c45617d8b}, !- Handle
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b6aa22f7-b297-4f60-9696-9cb78e8fbd79}, !- Handle
  Building Story 1 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {83dbf2a0-868a-42c1-b0d7-ac8b928124b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e03f9f5a-7257-438e-8bef-2699af47fa3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- Handle
  Building Story 1 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6be6666c-6b4c-4def-92fa-a5c4550401d2}, !- Zone Air Inlet Port List
  {dc82c45c-09b5-4e3b-81e1-a4ab377dd084}, !- Zone Air Exhaust Port List
  {a37de06a-7a08-4f65-9a52-69f671dc2957}, !- Zone Air Node Name
  {5e7fe838-45ca-4ebb-a749-dc48fda10cb1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adedbe40-4713-49c1-9b27-970193f4319c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10590f92-9499-4dab-a00d-c70a9ca18cbf}, !- Handle
  Building Story 1 ThermalZone 2 Zone Air Node, !- Name
  {a37de06a-7a08-4f65-9a52-69f671dc2957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a37de06a-7a08-4f65-9a52-69f671dc2957}, !- Handle
  {e02f8b0d-7ede-4fd7-bc59-4b4f6a51497f}, !- Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- Source Object
  11,                                     !- Outlet Port
  {10590f92-9499-4dab-a00d-c70a9ca18cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6be6666c-6b4c-4def-92fa-a5c4550401d2}, !- Handle
  {03ade000-5f21-4a39-b3a8-3e525324a733}, !- Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- HVAC Component
  {64285cae-c09e-4a30-872e-b42fe84c474f}; !- Port 1

OS:PortList,
  {dc82c45c-09b5-4e3b-81e1-a4ab377dd084}, !- Handle
  {94e69ef7-192f-4fc5-bd61-abea1538b708}, !- Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}; !- HVAC Component

OS:PortList,
  {5e7fe838-45ca-4ebb-a749-dc48fda10cb1}, !- Handle
  {cb0441b3-d2bf-4ea6-bc39-c928f57f25e0}, !- Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- HVAC Component
  {aa7d364b-6ce7-4d4a-9a58-8b4d82cd45a1}; !- Port 1

OS:Sizing:Zone,
  {904ad92f-d760-4f41-aa24-cce15a9b1837}, !- Handle
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7465c9e0-da1a-4de8-8537-5ce53b29c459}, !- Handle
  Building Story 1 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {a7c506f3-aa29-4024-b256-cd8b8de93c2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {169de9f4-0e22-4f0a-a5da-23660ab8209d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- Handle
  Building Story 1 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {632fd151-29d9-4a6a-9129-a5b8f782dc9c}, !- Zone Air Inlet Port List
  {1db62b6f-d11c-4af7-a085-08ce52cde6bc}, !- Zone Air Exhaust Port List
  {93905945-9a40-4533-a080-cd5e0f2ffb14}, !- Zone Air Node Name
  {35750950-2d3e-4ce2-b675-209651a92d9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {880b43ac-67c9-4f7e-9a52-f7e0ae48f577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4e9ee95-72c2-4a22-a8c1-ca702257bec9}, !- Handle
  Building Story 1 ThermalZone 3 Zone Air Node, !- Name
  {93905945-9a40-4533-a080-cd5e0f2ffb14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93905945-9a40-4533-a080-cd5e0f2ffb14}, !- Handle
  {55eb15e9-3458-4219-b105-3edb21e01db5}, !- Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- Source Object
  11,                                     !- Outlet Port
  {d4e9ee95-72c2-4a22-a8c1-ca702257bec9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {632fd151-29d9-4a6a-9129-a5b8f782dc9c}, !- Handle
  {cdb314de-e5c2-4878-8b3d-451b6b6bbb61}, !- Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- HVAC Component
  {a04ebde4-287b-4f76-b1fd-3b9a76d5d99d}; !- Port 1

OS:PortList,
  {1db62b6f-d11c-4af7-a085-08ce52cde6bc}, !- Handle
  {7b93fcf4-995e-419c-ab53-07ee9b2265b4}, !- Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}; !- HVAC Component

OS:PortList,
  {35750950-2d3e-4ce2-b675-209651a92d9d}, !- Handle
  {0e91fce1-b235-4271-bce7-3354491e30b4}, !- Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- HVAC Component
  {b3735870-a432-47ce-9de7-849af548f8cc}; !- Port 1

OS:Sizing:Zone,
  {55382f77-ef3c-4f88-b888-63924a14fe84}, !- Handle
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {418bfa5e-931a-4762-a00f-91cc3e343a09}, !- Handle
  Building Story 1 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {cf3fc131-a0dd-4b91-84e0-2c7a2b7f7e30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc10ebce-66aa-41f2-8df1-ba232b8755e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- Handle
  Building Story 1 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ab1919-22f6-4ba0-bd3f-2098f624ce2d}, !- Zone Air Inlet Port List
  {901d7daa-60f3-4238-ab38-fa4c35bc1fd1}, !- Zone Air Exhaust Port List
  {6925e381-9971-4c40-8ae6-a8af7c3f976b}, !- Zone Air Node Name
  {0230322f-10c8-4350-b290-918c150c489c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57e94167-4ee5-4db2-a8f5-b7f46f9ef9ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04eda7c0-4efe-46d4-b998-8b573e197f6b}, !- Handle
  Building Story 1 ThermalZone 4 Zone Air Node, !- Name
  {6925e381-9971-4c40-8ae6-a8af7c3f976b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6925e381-9971-4c40-8ae6-a8af7c3f976b}, !- Handle
  {74196211-62ba-4a7a-8001-d707689da6a0}, !- Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- Source Object
  11,                                     !- Outlet Port
  {04eda7c0-4efe-46d4-b998-8b573e197f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ab1919-22f6-4ba0-bd3f-2098f624ce2d}, !- Handle
  {9058bf85-bfa2-4aed-9f5b-db48269589f1}, !- Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- HVAC Component
  {cfd44a74-2f0b-4c1c-b3b8-0d9cdce7a965}; !- Port 1

OS:PortList,
  {901d7daa-60f3-4238-ab38-fa4c35bc1fd1}, !- Handle
  {a75f8803-2f26-495c-a5d5-195ae4138d7b}, !- Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}; !- HVAC Component

OS:PortList,
  {0230322f-10c8-4350-b290-918c150c489c}, !- Handle
  {b1cb266d-0a27-41cd-83f4-15d4322a9085}, !- Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- HVAC Component
  {2b1c3fe6-09a0-4d71-b7a4-847abbc7718b}; !- Port 1

OS:Sizing:Zone,
  {dbf47a60-f6e0-46cb-8b5b-5be81dfae1f2}, !- Handle
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe75c976-fd1b-49d8-ad6e-fdc9813a7176}, !- Handle
  Building Story 1 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {c507a62c-a2d3-420c-b0a9-367bffce39fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ee4c5b5-4d9b-4d61-a6d5-31ad46deab99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Handle
  Building Story 2 Space,                 !- Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Building Story Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}; !- Thermal Zone Name

OS:Surface,
  {cad43216-df85-4665-a3a6-2846ba327102}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {5c56baba-6faa-453b-be41-420669d95529}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3629a7-b8ab-4c86-9032-434bcfa66c03}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cd12bea-699d-4445-8a11-b59ff6e2529a}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6fd24a-aa2e-4cc4-99a6-8289397167ef}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67b5c45-9e8e-4b04-a02c-f50e120c206f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa8dbad-3a78-4636-a1e1-5f2af693e5ac}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Handle
  Building Story 2 Space 1,               !- Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Building Story Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}; !- Thermal Zone Name

OS:Surface,
  {89fe63cc-e0d1-4c95-973f-86507b68fa58}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {611ccc89-783b-4a77-9738-146984737a6a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b0facb6-73f1-406d-a38c-73553fe85405}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6939f03-23ba-4f34-88a5-44083c3e4484}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90295d43-de32-4ea0-b4c4-2ada44898597}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26fe0a0a-0b77-46a3-9a9b-eb021bea17a7}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Handle
  Building Story 2 Space 2,               !- Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Building Story Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}; !- Thermal Zone Name

OS:Surface,
  {22f7b306-aeb1-4621-b657-b1d77bec3456}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f22cf8-92fa-40a1-ab8a-4025bd421f6c}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f0e2ad4-60b4-4c9e-ad83-18bf0b5d9b97}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e2a47-2276-4f7b-bf75-4a8d823db3af}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5fc34d-7bed-44ad-84ba-65a7f00e28b8}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 3.6, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 3.6, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ca59cd-cbc0-4848-ad31-226265967b5f}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Handle
  Building Story 2 Space 3,               !- Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Building Story Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}; !- Thermal Zone Name

OS:Surface,
  {4e4dca83-7134-45d4-b6f1-d54dffa3459e}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd26384a-b1ac-4d50-afc5-4ca18c3f654b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e7709e-263b-4a5f-9130-c0c8ab92c5da}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d9e5e1-66d8-43da-9f5e-70035d942161}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e5b45b-1c8c-4a5a-9026-9d1469c3b7bd}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 3.6, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 3.6, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b7201be-853c-47b4-be15-54cafd400e85}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Handle
  Building Story 2 Space 4,               !- Name
  {8662a710-8352-43eb-8817-abb01d9f71a6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Building Story Name
  {69309318-6591-47c7-9d6a-c302f78cf944}; !- Thermal Zone Name

OS:Surface,
  {f3ebb98f-6bd3-4170-87a3-dd0154146cd3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aa2f5d1-e55a-4670-987c-a1a91a823770}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fad51aee-b08b-4d56-9d82-5ee1dc5f2f17}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 3.6, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d55a051e-8921-428d-9639-049c5bfc22a1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 3.6, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c283a19-005f-46dd-98ba-7d6e4eeba72b}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 3.6, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 3.6, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ccc8ab4-46c7-4872-a42d-712dc31bba2e}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 7.2; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c8b94417-c841-4134-8ccb-5d26e62c7a4c}, !- Handle
  Building Story 2,                       !- Name
  7.2,                                    !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- Handle
  Building Story 2 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab6f236-baa0-42a7-abb3-4963d3edadb4}, !- Zone Air Inlet Port List
  {7e2b0fa7-9362-4ca7-b3e6-62d76f639d41}, !- Zone Air Exhaust Port List
  {937d59f9-8921-48c0-98e2-daf1102b663e}, !- Zone Air Node Name
  {4dca256c-86a7-480b-8b15-c81a7ce516f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c55bb23-9efb-42aa-8acc-b77de6727b78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f75a38e1-babe-4217-9953-70c7e13d0d37}, !- Handle
  Building Story 2 ThermalZone Zone Air Node, !- Name
  {937d59f9-8921-48c0-98e2-daf1102b663e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {937d59f9-8921-48c0-98e2-daf1102b663e}, !- Handle
  {3f893ada-c268-40a4-812b-84e6c53beca7}, !- Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- Source Object
  11,                                     !- Outlet Port
  {f75a38e1-babe-4217-9953-70c7e13d0d37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab6f236-baa0-42a7-abb3-4963d3edadb4}, !- Handle
  {9ab00e2c-3ebd-4f17-98bf-2742a1011dd3}, !- Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- HVAC Component
  {89adf176-8dcf-408a-aae8-21cba23a251a}; !- Port 1

OS:PortList,
  {7e2b0fa7-9362-4ca7-b3e6-62d76f639d41}, !- Handle
  {67011b29-f13f-4062-b1af-538378daf742}, !- Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}; !- HVAC Component

OS:PortList,
  {4dca256c-86a7-480b-8b15-c81a7ce516f4}, !- Handle
  {5e2de34b-4af3-4edf-96ca-89c2b8c93f25}, !- Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- HVAC Component
  {d58497bb-fbda-4bf2-a3c4-a42d42946b69}; !- Port 1

OS:Sizing:Zone,
  {1dfabc57-7a05-4496-9ef7-aac6029c2972}, !- Handle
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c774e512-1643-451a-b90b-769b158b6395}, !- Handle
  Building Story 2 ThermalZone Zone HVAC Equipment List, !- Name
  {a5ea80dc-2960-44dc-b57e-ef4423f99883}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9a5de8d-7390-4ba3-b4ee-5dedced3a698}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- Handle
  Building Story 2 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {162c2a3c-ff0e-4804-9165-2eea3ea5fd72}, !- Zone Air Inlet Port List
  {cb5f0926-66c5-4010-a123-a9c009f86f81}, !- Zone Air Exhaust Port List
  {34697623-56c8-487f-8c3a-d1ec3f286f2c}, !- Zone Air Node Name
  {3feff223-ac0f-4ed0-877a-850b6989cc5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd90e2d7-9084-4b84-a6f8-4fc9bf5b06b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68d090e9-8bc9-470d-b853-9de39b215611}, !- Handle
  Building Story 2 ThermalZone 1 Zone Air Node, !- Name
  {34697623-56c8-487f-8c3a-d1ec3f286f2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34697623-56c8-487f-8c3a-d1ec3f286f2c}, !- Handle
  {7dbbc14b-f721-465a-acee-e8b3b16a7d38}, !- Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- Source Object
  11,                                     !- Outlet Port
  {68d090e9-8bc9-470d-b853-9de39b215611}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {162c2a3c-ff0e-4804-9165-2eea3ea5fd72}, !- Handle
  {3d10a0b2-bdd5-4688-995f-6ae36560b81b}, !- Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- HVAC Component
  {49d0502d-e62c-4480-a698-5d3c907135c8}; !- Port 1

OS:PortList,
  {cb5f0926-66c5-4010-a123-a9c009f86f81}, !- Handle
  {c60cb85c-7b81-446e-a0cb-72131ff0e5ce}, !- Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}; !- HVAC Component

OS:PortList,
  {3feff223-ac0f-4ed0-877a-850b6989cc5f}, !- Handle
  {449b3c7b-204c-427d-9174-b38356689519}, !- Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- HVAC Component
  {aeada7b7-86f5-4e52-9fc5-0a8a41a875b5}; !- Port 1

OS:Sizing:Zone,
  {a2f9f4af-4dc5-443a-96e3-44ade5d1e07c}, !- Handle
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b5cc1fe-f6d4-475c-a651-402478bdb76f}, !- Handle
  Building Story 2 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {61bcb3bf-72f7-499e-bc70-ed0e47cba18e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e6b836e-6cd0-41b0-9464-bb54d10cdb88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- Handle
  Building Story 2 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa0c6d5f-d544-4985-aedc-212d79b1bdef}, !- Zone Air Inlet Port List
  {4df1522f-236f-4326-b871-fda208c4fbe0}, !- Zone Air Exhaust Port List
  {0d1b1fba-0ebb-4463-bf28-baec838fd4ff}, !- Zone Air Node Name
  {6e01a6a7-e40c-4b90-8bdd-91771c1708da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6958cf6c-81b9-4a91-884b-56768a179524}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3e7ff84-ce71-44e7-a8a2-47264107f0b3}, !- Handle
  Building Story 2 ThermalZone 2 Zone Air Node, !- Name
  {0d1b1fba-0ebb-4463-bf28-baec838fd4ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d1b1fba-0ebb-4463-bf28-baec838fd4ff}, !- Handle
  {0915cedd-b7ed-4019-a4b4-11edbca3e04a}, !- Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- Source Object
  11,                                     !- Outlet Port
  {f3e7ff84-ce71-44e7-a8a2-47264107f0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa0c6d5f-d544-4985-aedc-212d79b1bdef}, !- Handle
  {e51a75f6-e4fd-493a-bd4e-ab9af5a55810}, !- Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- HVAC Component
  {f1b2bb60-39b8-4b0c-a3c8-db5a9d68c6c1}; !- Port 1

OS:PortList,
  {4df1522f-236f-4326-b871-fda208c4fbe0}, !- Handle
  {07feb702-f78c-4dc8-a07f-451ba3127948}, !- Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}; !- HVAC Component

OS:PortList,
  {6e01a6a7-e40c-4b90-8bdd-91771c1708da}, !- Handle
  {2142373e-b171-4ea5-b971-9b8f0d0a4ddb}, !- Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- HVAC Component
  {72a674e7-74ae-44cd-9f3a-4af2e38d7784}; !- Port 1

OS:Sizing:Zone,
  {e20603bf-5fde-498d-96e0-86902877d022}, !- Handle
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39e81439-c5f3-47c7-bb65-e0d49be0bd86}, !- Handle
  Building Story 2 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {6095ff91-42d6-424e-a10c-e95ab7bb2ed5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11aa2839-a246-4d3b-9555-1acd3d57fd31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- Handle
  Building Story 2 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fad6883a-bf21-4951-9403-875ac188a821}, !- Zone Air Inlet Port List
  {6cc266a7-d603-4d38-9af8-33488c93168d}, !- Zone Air Exhaust Port List
  {554ea514-8bf8-484e-988e-e1567218f9ce}, !- Zone Air Node Name
  {b6b188c4-7448-4813-9f2d-0c2dc8ba373d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c068b8e-a2dd-4e8c-9329-09b6d23f9650}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ec62080b-b5b7-48e4-b275-ab4edc0b8040}, !- Handle
  Building Story 2 ThermalZone 3 Zone Air Node, !- Name
  {554ea514-8bf8-484e-988e-e1567218f9ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {554ea514-8bf8-484e-988e-e1567218f9ce}, !- Handle
  {aaae351f-8e6a-488f-b006-aea1e0e86799}, !- Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- Source Object
  11,                                     !- Outlet Port
  {ec62080b-b5b7-48e4-b275-ab4edc0b8040}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fad6883a-bf21-4951-9403-875ac188a821}, !- Handle
  {87168558-0c27-42c9-be2f-3de0d6c12ddb}, !- Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- HVAC Component
  {a62bf460-f2cd-4c96-9c8d-3c5489603ee1}; !- Port 1

OS:PortList,
  {6cc266a7-d603-4d38-9af8-33488c93168d}, !- Handle
  {7af58fe1-d623-4076-8e79-810c0a28874d}, !- Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}; !- HVAC Component

OS:PortList,
  {b6b188c4-7448-4813-9f2d-0c2dc8ba373d}, !- Handle
  {b547422e-b9f4-4ed0-93e2-7cd6fcfb343c}, !- Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- HVAC Component
  {11723055-57c7-487e-a05e-f7af9695fbd0}; !- Port 1

OS:Sizing:Zone,
  {c4cfd41e-d995-43ff-9a91-1211a2292dc8}, !- Handle
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eab6ec70-11ba-4270-b4a3-d2660c8f7de9}, !- Handle
  Building Story 2 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {a4e47a94-3053-4001-bffe-21986c7d6755}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38ff6c3b-5bf5-4317-93df-df50a90cd057}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- Handle
  Building Story 2 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b8e50b0-1ffb-411d-b48a-7252c5400ef4}, !- Zone Air Inlet Port List
  {4efd2be5-6744-4214-938d-0143cc5777bd}, !- Zone Air Exhaust Port List
  {70f22119-8ee7-48b5-9748-cd9fb0c70e74}, !- Zone Air Node Name
  {1ff462fb-96e6-40bf-8b49-a52c10380c13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {927ffb71-82c6-44e4-a5b7-f43d4cdecfdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce85a8f1-bc23-492b-9c7a-b47aefd27465}, !- Handle
  Building Story 2 ThermalZone 4 Zone Air Node, !- Name
  {70f22119-8ee7-48b5-9748-cd9fb0c70e74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70f22119-8ee7-48b5-9748-cd9fb0c70e74}, !- Handle
  {f154b4d1-0a4c-410b-b0cd-bd484b159d77}, !- Name
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- Source Object
  11,                                     !- Outlet Port
  {ce85a8f1-bc23-492b-9c7a-b47aefd27465}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b8e50b0-1ffb-411d-b48a-7252c5400ef4}, !- Handle
  {a13c256d-6b8a-43c9-a245-f56e27af673b}, !- Name
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- HVAC Component
  {3945e3f4-cf23-4e55-9d96-ceaf30bd0f16}; !- Port 1

OS:PortList,
  {4efd2be5-6744-4214-938d-0143cc5777bd}, !- Handle
  {25d7f108-85dc-4b7d-9310-52fe754cb2b8}, !- Name
  {69309318-6591-47c7-9d6a-c302f78cf944}; !- HVAC Component

OS:PortList,
  {1ff462fb-96e6-40bf-8b49-a52c10380c13}, !- Handle
  {983d7283-972b-419c-9b8a-1c782ff76837}, !- Name
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- HVAC Component
  {f12914f0-ad11-42e6-a4e7-942b3ad7d453}; !- Port 1

OS:Sizing:Zone,
  {e365221d-2438-438d-a16b-9218cc662318}, !- Handle
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {472c2a88-e270-4fce-8b15-ec1c3064e623}, !- Handle
  Building Story 2 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {69309318-6591-47c7-9d6a-c302f78cf944}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3b43282-ebc8-45f2-a35a-e42e163c828e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Handle
  Building Story 3 Space,                 !- Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Building Story Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}; !- Thermal Zone Name

OS:Surface,
  {7697baaf-fc27-488d-93cf-ce18fb27092a}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4361b0-2b7b-4c94-879f-031760927fa1}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1889e97-540c-4995-8a95-b683772b96e0}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2c0af4-0a46-4320-a2bb-85ec5c6a7241}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ae15ee-f86e-44c5-bc16-ccca0f3349f1}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 10.8, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cb5ca5c-97c1-4430-a9d4-6eb672769527}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Handle
  Building Story 3 Space 1,               !- Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Building Story Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}; !- Thermal Zone Name

OS:Surface,
  {a802fe39-60e5-4670-8a52-c01b67479091}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82f97b0-1124-444f-8bc6-c014458b7f1d}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 10.8, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c628704-dcae-48fd-8b18-ab83ae54c80e}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73d66e4-b106-4e8e-ae21-0c1b9c49972e}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 10.8, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039fe56e-5829-4249-ab42-34a5c59c08a9}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 10.8, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce278855-25b8-4876-9bda-f4b26a618f9d}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 10.8, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Handle
  Building Story 3 Space 2,               !- Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Building Story Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}; !- Thermal Zone Name

OS:Surface,
  {32898bb2-8c75-475e-b356-09eff627ecf6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6e9efdc-2125-45be-83ec-c76c5a37e2fe}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 10.8, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8154ce59-6f0f-4371-939a-9c782cc75cdf}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87792770-9c8d-478f-be7d-4cb3546ce487}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 1 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b8ac2f-f72b-40c4-8fef-99716eecb8ca}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 10.8, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 7.2, !- X,Y,Z Vertex 2 {m}
  3.57021694291987, 218.806013105847, 7.2, !- X,Y,Z Vertex 3 {m}
  3.57021694291987, 218.806013105847, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78fc1e0-9865-4237-b91c-a5a820912e9d}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.57021694291987, 218.806013105847, 10.8, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 10.8, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Handle
  Building Story 3 Space 3,               !- Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Building Story Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}; !- Thermal Zone Name

OS:Surface,
  {489ac662-3e4d-4352-9097-36ed2116663d}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5863b8-18e8-4618-990a-9334368a2171}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 10.8, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff12bbd-04bd-4ee1-94c0-a4ef996be1bb}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76d8c7a-9889-42e5-9476-47c03acea14b}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 1 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9b2a184-3845-4eff-9f4b-c9c35d536e4c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 10.8, !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 7.2, !- X,Y,Z Vertex 2 {m}
  45.6031192185563, 232.56602524312, 7.2, !- X,Y,Z Vertex 3 {m}
  45.6031192185563, 232.56602524312, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c9a14c-580b-4657-b1a6-ec025c8c5a8f}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.6031192185563, 232.56602524312, 10.8, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 10.8, !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Handle
  Building Story 3 Space 4,               !- Name
  {3a37adbc-4c0e-447c-9e90-23aadb94b1a7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Building Story Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}; !- Thermal Zone Name

OS:Surface,
  {59f0892e-e2df-4111-99bd-e99d2b783e55}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {e1950b17-d4cf-436f-aa13-544dcfb83721}, !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 7.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cf6e053-f44a-4a38-a74a-dcfec8eaa4a4}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 10.8, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {555ed3c1-904b-42f4-95ba-417650f15aee}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  74.5820828236089, 3.57061053503184, 10.8, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 7.2, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9b3ef3-f9e8-4dbb-b63f-d65620970a2b}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 1 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 2 {m}
  74.5820828236089, 3.57061053503184, 7.2, !- X,Y,Z Vertex 3 {m}
  74.5820828236089, 3.57061053503184, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003fa9df-25cc-4d01-b385-48b853144e9f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  {59550d93-08c5-4634-baeb-a0794d360dd1}, !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 10.8, !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 7.2, !- X,Y,Z Vertex 2 {m}
  116.616329026988, 17.3315821332697, 7.2, !- X,Y,Z Vertex 3 {m}
  116.616329026988, 17.3315821332697, 10.8; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b41c24-1e8f-4014-bfcf-4be7f21ac4c2}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  116.616329026988, 17.3315821332697, 10.8, !- X,Y,Z Vertex 1 {m}
  74.5820828236089, 3.57061053503184, 10.8, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 10.8, !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 10.8; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {6e4ce4ee-7211-4c66-92c1-8cb5ad2bd577}, !- Handle
  Building Story 3,                       !- Name
  10.8,                                   !- Nominal Z Coordinate {m}
  3.6,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- Handle
  Building Story 3 ThermalZone,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d71f10ec-0c58-4c37-ae54-1126567f0cd8}, !- Zone Air Inlet Port List
  {3c72b882-d87c-413e-bc57-bd63ed9787ab}, !- Zone Air Exhaust Port List
  {5cda71eb-594e-45ab-a49e-d9b391144df0}, !- Zone Air Node Name
  {2b6f402d-d52f-44f4-9b86-70afaf8d90ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7033efad-3f78-4c35-8d36-022777b8d03f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8d24b63-e0f5-4893-afa2-c7776452a6b2}, !- Handle
  Building Story 3 ThermalZone Zone Air Node, !- Name
  {5cda71eb-594e-45ab-a49e-d9b391144df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cda71eb-594e-45ab-a49e-d9b391144df0}, !- Handle
  {3d9c42f9-d0ab-4d44-9763-2b6e694ed49c}, !- Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- Source Object
  11,                                     !- Outlet Port
  {d8d24b63-e0f5-4893-afa2-c7776452a6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d71f10ec-0c58-4c37-ae54-1126567f0cd8}, !- Handle
  {fcb966a3-eb2e-4895-9aae-da3438b369f1}, !- Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- HVAC Component
  {0c832ada-2428-4bb0-8276-3f075754ee11}; !- Port 1

OS:PortList,
  {3c72b882-d87c-413e-bc57-bd63ed9787ab}, !- Handle
  {8cad04d3-c0fc-4b93-9da7-17fc56900fe3}, !- Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}; !- HVAC Component

OS:PortList,
  {2b6f402d-d52f-44f4-9b86-70afaf8d90ad}, !- Handle
  {b930e727-1b96-40c8-bea0-e19508b02bc5}, !- Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- HVAC Component
  {b1aeb59a-2921-491a-a27c-92ef99c80ba8}; !- Port 1

OS:Sizing:Zone,
  {16615e1d-1e55-4ccd-a44d-70c57a6f9885}, !- Handle
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4601042-1bd6-4ea1-9ee6-fa4fd16c7558}, !- Handle
  Building Story 3 ThermalZone Zone HVAC Equipment List, !- Name
  {2529166a-4904-43b3-a724-2f6b3d6bcdd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5afa1ad-4955-4c70-adab-6f327740b655}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- Handle
  Building Story 3 ThermalZone 1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4187bbdf-2164-443e-b4e2-61d769e9342b}, !- Zone Air Inlet Port List
  {496309d5-920e-4c13-a1cc-6b9dec7e48c0}, !- Zone Air Exhaust Port List
  {0d994888-1667-44c1-9219-50753b767d5d}, !- Zone Air Node Name
  {0ed3c05c-3ffe-48b7-aa57-a745d6394c36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cf1b293-6a30-4baa-9eea-9ff709a93622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22665162-fea6-4d96-ba3c-7302618dc7e6}, !- Handle
  Building Story 3 ThermalZone 1 Zone Air Node, !- Name
  {0d994888-1667-44c1-9219-50753b767d5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d994888-1667-44c1-9219-50753b767d5d}, !- Handle
  {3ffdd3ec-088a-4c7c-bea5-4ae7d936cd63}, !- Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- Source Object
  11,                                     !- Outlet Port
  {22665162-fea6-4d96-ba3c-7302618dc7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4187bbdf-2164-443e-b4e2-61d769e9342b}, !- Handle
  {35a51ab4-14d5-43b1-9bf2-8b2d0ce8ec29}, !- Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- HVAC Component
  {6fb353dd-12b3-44a7-a861-503365a4efb6}; !- Port 1

OS:PortList,
  {496309d5-920e-4c13-a1cc-6b9dec7e48c0}, !- Handle
  {9e709ea0-7486-4080-99d4-f25fcf923848}, !- Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}; !- HVAC Component

OS:PortList,
  {0ed3c05c-3ffe-48b7-aa57-a745d6394c36}, !- Handle
  {797540e8-826e-4c2a-b8f6-49e93bafcf6f}, !- Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- HVAC Component
  {d8bc3dfe-de7e-48a6-bd49-8ceb000cc266}; !- Port 1

OS:Sizing:Zone,
  {e05b3611-0c14-4bf0-b5f3-87cdaefb9c43}, !- Handle
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9f08754-1271-4847-ba0d-94c8830b80bc}, !- Handle
  Building Story 3 ThermalZone 1 Zone HVAC Equipment List, !- Name
  {cf52e578-9a26-4713-bbe9-e1ebc7bc49c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ddc284f-4f3d-4fc1-a421-af6bbdac6ff9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- Handle
  Building Story 3 ThermalZone 2,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1216991e-5c26-4957-bb41-25e18588ce75}, !- Zone Air Inlet Port List
  {538c2ae1-84d4-45a7-8344-ed78f4ae30a1}, !- Zone Air Exhaust Port List
  {30f6b446-4735-4d50-b654-472d169512fe}, !- Zone Air Node Name
  {8b25b014-1959-42ca-9ef4-04232383c4e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6200b807-1744-44a5-98a9-1bd1c6731ae1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {358881da-bafe-4c19-b2e3-613cdf4e0b06}, !- Handle
  Building Story 3 ThermalZone 2 Zone Air Node, !- Name
  {30f6b446-4735-4d50-b654-472d169512fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30f6b446-4735-4d50-b654-472d169512fe}, !- Handle
  {16c943bc-a35a-490e-87d2-1bbb4e4d686d}, !- Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- Source Object
  11,                                     !- Outlet Port
  {358881da-bafe-4c19-b2e3-613cdf4e0b06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1216991e-5c26-4957-bb41-25e18588ce75}, !- Handle
  {30fdfb57-8d8d-4163-abc9-5b6ca2cb2d2b}, !- Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- HVAC Component
  {411e8550-a635-4e21-be48-1597867196a3}; !- Port 1

OS:PortList,
  {538c2ae1-84d4-45a7-8344-ed78f4ae30a1}, !- Handle
  {db636b9e-cfd6-469c-b93d-38f1c4c1df3a}, !- Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}; !- HVAC Component

OS:PortList,
  {8b25b014-1959-42ca-9ef4-04232383c4e8}, !- Handle
  {163f3f8e-30cc-4d9d-9209-1786e83fd598}, !- Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- HVAC Component
  {28981f61-c5ca-4fd1-a52e-ae57e0d94ebf}; !- Port 1

OS:Sizing:Zone,
  {0765f64e-0358-47c8-965f-5712afad3c50}, !- Handle
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6761ded4-eaaf-403c-850f-5816c9366356}, !- Handle
  Building Story 3 ThermalZone 2 Zone HVAC Equipment List, !- Name
  {15ac17ed-7726-48be-9f38-3bd791a2ee4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3396db14-13e0-42dd-8f34-18b532d93939}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- Handle
  Building Story 3 ThermalZone 3,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eb5c04d-6c53-4170-923b-c90b2fcbf8f7}, !- Zone Air Inlet Port List
  {6c9f01d6-6001-4c91-88cf-0e6077e3b188}, !- Zone Air Exhaust Port List
  {b0cf7856-3f23-4853-9211-310b60c71981}, !- Zone Air Node Name
  {5c750819-76c4-4ac9-9bfd-3e22d1247607}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f58a768-d629-467d-80dc-483be505be66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bb56acf-775f-4a16-9254-1ccd341f1da8}, !- Handle
  Building Story 3 ThermalZone 3 Zone Air Node, !- Name
  {b0cf7856-3f23-4853-9211-310b60c71981}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0cf7856-3f23-4853-9211-310b60c71981}, !- Handle
  {912b0377-9bca-4355-8f20-b8aaeca761ae}, !- Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- Source Object
  11,                                     !- Outlet Port
  {9bb56acf-775f-4a16-9254-1ccd341f1da8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eb5c04d-6c53-4170-923b-c90b2fcbf8f7}, !- Handle
  {76257fe1-fbd6-458f-9720-02d9c57020af}, !- Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- HVAC Component
  {df5f732a-4280-4bf0-b3cd-a70b3e46ca5d}; !- Port 1

OS:PortList,
  {6c9f01d6-6001-4c91-88cf-0e6077e3b188}, !- Handle
  {d1666860-eae3-4511-ad4c-053ff1039389}, !- Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}; !- HVAC Component

OS:PortList,
  {5c750819-76c4-4ac9-9bfd-3e22d1247607}, !- Handle
  {60e66dea-78dd-407c-823f-176d72f8fd03}, !- Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- HVAC Component
  {a911cd20-2e19-4880-864b-23aa1e73d47d}; !- Port 1

OS:Sizing:Zone,
  {dfee505a-f739-41b8-bb5d-235d33ca49a6}, !- Handle
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a6db3e7-149b-4c4b-8fac-af590daa3eda}, !- Handle
  Building Story 3 ThermalZone 3 Zone HVAC Equipment List, !- Name
  {f83f2417-6d87-4404-87ab-67c5dc82e3d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4730f8bf-ca8c-46d4-afdf-1a10224e2121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- Handle
  Building Story 3 ThermalZone 4,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a9ae396-73cf-442b-8562-c13a7db65eb2}, !- Zone Air Inlet Port List
  {e5702a39-9ce1-48fe-ac63-d3a4fd153e88}, !- Zone Air Exhaust Port List
  {e9dd70ba-1072-4524-906e-e976f3654367}, !- Zone Air Node Name
  {32d94f27-d66b-4e26-b5cf-b9d3a7744b5e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cf00378d-5216-4d5d-8dfa-87c1e0f48883}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00755d9d-a099-489b-a632-75db86d583cc}, !- Handle
  Building Story 3 ThermalZone 4 Zone Air Node, !- Name
  {e9dd70ba-1072-4524-906e-e976f3654367}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9dd70ba-1072-4524-906e-e976f3654367}, !- Handle
  {4966901d-6f57-493e-a7a5-18a1511da7b8}, !- Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- Source Object
  11,                                     !- Outlet Port
  {00755d9d-a099-489b-a632-75db86d583cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a9ae396-73cf-442b-8562-c13a7db65eb2}, !- Handle
  {5f53bc32-b054-4e1a-8748-638ac5cdc120}, !- Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- HVAC Component
  {80f1796b-4d7c-44b2-b10a-412732744101}; !- Port 1

OS:PortList,
  {e5702a39-9ce1-48fe-ac63-d3a4fd153e88}, !- Handle
  {f35ab0f3-8a56-4cbf-9b79-3974a7789d55}, !- Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}; !- HVAC Component

OS:PortList,
  {32d94f27-d66b-4e26-b5cf-b9d3a7744b5e}, !- Handle
  {e3f43c3c-06e2-4e5a-bea0-56e1ad0eb648}, !- Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- HVAC Component
  {929965c5-2032-4d74-b105-997d13447464}; !- Port 1

OS:Sizing:Zone,
  {25ad87a0-83b5-4a85-b5f4-e366224e1c86}, !- Handle
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a31bb481-6057-4eb4-8c27-01a5e88e8ba3}, !- Handle
  Building Story 3 ThermalZone 4 Zone HVAC Equipment List, !- Name
  {aa9ce88b-7c14-498e-9292-dfe2d59a2d82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36bf6ea6-2e70-48b0-84a9-ca184efa295b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {68e40c77-ac83-49bd-aecf-0769e2e415e1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b959e94a-9deb-4638-8eac-7be6e21212e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333124777, 220.585652031271, 1.84223622485751, !- X,Y,Z Vertex 1 {m}
  0.00795754333124777, 220.585652031271, 0.762, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641004, 0.762, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641004, 1.84223622485751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e3c023-c7b9-46e3-a1ce-af56073cfddd}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8c49e80-c2ef-406d-a96e-7a5234797957}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288297478, 236.12834270247, 1.84310093749322, !- X,Y,Z Vertex 1 {m}
  47.3827288297478, 236.12834270247, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0241383554202415, 220.617679020446, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0241383554202415, 220.617679020446, 1.84310093749322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {025e2f6e-e375-4076-9f68-49f4d14a97b7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e5396672-d3bc-4812-8b59-ad9174970f83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 1.84223622538616, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 0.762, !- X,Y,Z Vertex 2 {m}
  47.414824894413, 236.112127130194, 0.762, !- X,Y,Z Vertex 3 {m}
  47.414824894413, 236.112127130194, 1.84223622538616; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85d05f7c-435a-450f-b9e2-26336e78b30a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {863a70a5-b94f-4dca-9cee-73f7d570222b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 1.84310090225274, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 0.762, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 0.762, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 1.84310090225274; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7487ca49-e000-4f3c-b2d7-7871d0eaba7b}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {611ccc89-783b-4a77-9738-146984737a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333124777, 220.585652031271, 5.44223622485751, !- X,Y,Z Vertex 1 {m}
  0.00795754333124777, 220.585652031271, 4.362, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641004, 4.362, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641004, 5.44223622485751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17e96fd4-3f93-4ac5-8d9c-b60118d31814}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f22cf8-92fa-40a1-ab8a-4025bd421f6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288297478, 236.12834270247, 5.44310093749322, !- X,Y,Z Vertex 1 {m}
  47.3827288297478, 236.12834270247, 4.362, !- X,Y,Z Vertex 2 {m}
  0.0241383554202415, 220.617679020446, 4.362, !- X,Y,Z Vertex 3 {m}
  0.0241383554202415, 220.617679020446, 5.44310093749322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {272b5971-530c-4d78-b4e1-037933e7c19d}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd26384a-b1ac-4d50-afc5-4ca18c3f654b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 5.44223622538616, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 4.362, !- X,Y,Z Vertex 2 {m}
  47.414824894413, 236.112127130194, 4.362, !- X,Y,Z Vertex 3 {m}
  47.414824894413, 236.112127130194, 5.44223622538616; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795cd182-fb75-4670-b7c1-c50a39e1ca95}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0aa2f5d1-e55a-4670-987c-a1a91a823770}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 5.44310090225274, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 4.362, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 4.362, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 5.44310090225274; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8619d4-a2c9-4400-a958-369a732f2ce2}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a82f97b0-1124-444f-8bc6-c014458b7f1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00795754333126198, 220.585652031271, 9.04223622485751, !- X,Y,Z Vertex 1 {m}
  0.00795754333126198, 220.585652031271, 7.962, !- X,Y,Z Vertex 2 {m}
  72.7703837684873, 0.0245054414641288, 7.962, !- X,Y,Z Vertex 3 {m}
  72.7703837684873, 0.0245054414641288, 9.04223622485751; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78354d48-91eb-46fe-8d29-8f7821f6c8cf}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6e9efdc-2125-45be-83ec-c76c5a37e2fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.3827288297478, 236.12834270247, 9.04310093749322, !- X,Y,Z Vertex 1 {m}
  47.3827288297478, 236.12834270247, 7.962, !- X,Y,Z Vertex 2 {m}
  0.0241383554202486, 220.617679020446, 7.962, !- X,Y,Z Vertex 3 {m}
  0.0241383554202486, 220.617679020446, 9.04310093749322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71fd6ff5-8a65-48d5-bc85-95e6ce68aafe}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a5863b8-18e8-4618-990a-9334368a2171}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  120.178603916851, 15.5519741417748, 9.04223622538616, !- X,Y,Z Vertex 1 {m}
  120.178603916851, 15.5519741417748, 7.962, !- X,Y,Z Vertex 2 {m}
  47.414824894413, 236.112127130194, 7.962, !- X,Y,Z Vertex 3 {m}
  47.414824894413, 236.112127130194, 9.04223622538616; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f0aee7e-0a9b-4151-b826-f597659e6592}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cf6e053-f44a-4a38-a74a-dcfec8eaa4a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8024795844835, 0.00829006766087931, 9.04310090225274, !- X,Y,Z Vertex 1 {m}
  72.8024795844835, 0.00829006766087931, 7.962, !- X,Y,Z Vertex 2 {m}
  120.162423353431, 15.5199469541265, 7.962, !- X,Y,Z Vertex 3 {m}
  120.162423353431, 15.5199469541265, 9.04310090225274; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Handle
  Building Mall 1 Space,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7936bf33-c76a-4fef-b587-1827f26abef3}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {dc2fc156-7ed5-4942-8659-667d5aa87a40}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2450f7e5-5ef3-4ad3-a5c5-5102f698104f}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f879e51f-2d09-4905-9f8c-29088aaf1dd5}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fb38e7ec-7672-4e99-9535-10e83eb971bc}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {87a77eec-e9b9-4df2-9ee8-1f1fe67d678f}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {ecc53009-053a-4059-b5d9-2c5536df14c2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Handle
  Building Mall 1 Space 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {5c4c69d9-7144-445d-8420-80e3b5d22210}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4c1eb6d0-573f-4e54-b9de-97aca7cfd2f8}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {76dbc982-9d5c-482e-91ea-6f14b170a543}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {87bff243-fb9e-4083-883f-1b084c972392}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {898f635f-a191-4c45-9bb0-967da58af193}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {308cc89b-5283-4779-9686-b06f9e743a49}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {a14d71f4-14d4-4d7f-bd1c-865190477787}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Handle
  Building Mall 1 Space 2,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {19fdbafd-62c0-4599-95cd-622b7b6023d3}, !- Handle
  Shading Surface 13,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e0571cf0-ef18-41dd-9993-acf0ddac8df5}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ad03f1bc-632f-42e9-aa19-366ae5ee3669}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3cf66555-d5b3-45a7-b677-cfdc44d300dd}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {473bcb0c-1fe4-4b72-aa72-0bdf2c9cb9d2}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cb269691-0b73-4403-9c23-bedfb1371a3f}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {99f570c4-50df-4288-9605-18caab6cd5a8}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Handle
  Building Mall 1 Space 3,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {ef7962a7-9d67-4ac6-88d8-1dfaed8f212a}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6db7373d-b47c-4111-ac9a-9138718afe97}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {15f7a2ab-a444-4706-874e-04cb47fc7844}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {182e638d-46b2-4a5d-af76-92174eafcad4}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {de93fd82-80c9-4c02-892c-4b88785077b0}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a5acbca6-eab4-4598-8ed2-fa6204e07241}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {119ef39a-59a7-49c9-be12-78198e913b19}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Handle
  Building Mall 1 Space 4,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7a9b2362-3645-40a7-af0f-126e6190885e}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 3 {m}
  -7.93818344391184e-11, 220.609773339338, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44193554-0854-485b-a309-ef173b6bbeef}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 9, !- X,Y,Z Vertex 1 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 2 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 9;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2bdba0b0-5b84-4dbd-920b-9393ce17688d}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  120.186561626017, 15.5278528883904, 0;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8af31def-2236-4772-b195-1c7cb80eb9cf}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  47.4068671852474, 236.136248383578, 9,  !- X,Y,Z Vertex 2 {m}
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {75b2cb95-8405-4d88-a30b-616af48c7d7b}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.93818344391184e-11, 220.609773339338, 9, !- X,Y,Z Vertex 1 {m}
  -7.93818344391184e-11, 220.609773339338, 0, !- X,Y,Z Vertex 2 {m}
  72.7783413118979, 0.00038413339697918, 0, !- X,Y,Z Vertex 3 {m}
  72.7783413118979, 0.00038413339697918, 9; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0ef313e3-9c03-4b56-9099-1aec3743e174}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {8638a0b8-2f32-4e2d-8916-483029ae43ec}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  120.186561626017, 15.5278528883904, 9,  !- X,Y,Z Vertex 1 {m}
  120.186561626017, 15.5278528883904, 0,  !- X,Y,Z Vertex 2 {m}
  47.4068671852474, 236.136248383578, 0,  !- X,Y,Z Vertex 3 {m}
  47.4068671852474, 236.136248383578, 9;  !- X,Y,Z Vertex 4 {m}

OS:Material,
  {3086913d-f962-47c8-947c-a8b2be68721e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b385b191-2b17-4d97-b0f2-0be266e44e31}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3086913d-f962-47c8-947c-a8b2be68721e}; !- Layer 1

OS:InternalMass:Definition,
  {b8dd09bd-96f3-43d6-915d-365480aef00a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {b385b191-2b17-4d97-b0f2-0be266e44e31}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:DefaultScheduleSet,
  {ab144067-1ca9-4d45-a341-99faf1bdcb16}, !- Handle
  Story Ground Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {090fff3a-4275-4589-b933-033ca04d71fe}, !- Handle
  Story Ground Blended Space Type Thermostat, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad0338f2-2af7-4b72-ba68-9665f5989194}, !- Handle
  Story Ground Blended Space Type Thermostat 1, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adedbe40-4713-49c1-9b27-970193f4319c}, !- Handle
  Story Ground Blended Space Type Thermostat 2, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {880b43ac-67c9-4f7e-9a52-f7e0ae48f577}, !- Handle
  Story Ground Blended Space Type Thermostat 3, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {57e94167-4ee5-4db2-a8f5-b7f46f9ef9ec}, !- Handle
  Story Ground Blended Space Type Thermostat 4, !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Heating Setpoint Temperature Schedule Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {8db1c0a5-5857-4cbb-bdc3-b432bf94dc6b}, !- Handle
  Story Mid Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c55bb23-9efb-42aa-8acc-b77de6727b78}, !- Handle
  Story Mid Blended Space Type Thermostat, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd90e2d7-9084-4b84-a6f8-4fc9bf5b06b0}, !- Handle
  Story Mid Blended Space Type Thermostat 1, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6958cf6c-81b9-4a91-884b-56768a179524}, !- Handle
  Story Mid Blended Space Type Thermostat 2, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c068b8e-a2dd-4e8c-9329-09b6d23f9650}, !- Handle
  Story Mid Blended Space Type Thermostat 3, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {927ffb71-82c6-44e4-a5b7-f43d4cdecfdf}, !- Handle
  Story Mid Blended Space Type Thermostat 4, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultScheduleSet,
  {7b118249-4872-4343-a794-ed2c74f0b96c}, !- Handle
  Story Top Blended Space Type Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7033efad-3f78-4c35-8d36-022777b8d03f}, !- Handle
  Story Top Blended Space Type Thermostat, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cf1b293-6a30-4baa-9eea-9ff709a93622}, !- Handle
  Story Top Blended Space Type Thermostat 1, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6200b807-1744-44a5-98a9-1bd1c6731ae1}, !- Handle
  Story Top Blended Space Type Thermostat 2, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f58a768-d629-467d-80dc-483be505be66}, !- Handle
  Story Top Blended Space Type Thermostat 3, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf00378d-5216-4d5d-8dfa-87c1e0f48883}, !- Handle
  Story Top Blended Space Type Thermostat 4, !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Heating Setpoint Temperature Schedule Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0e4c1bef-4344-4d35-bf1f-35928229c8b4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f6b7b999-a4cd-4afc-847d-ddb50bf92b5a}, !- Plant Side Inlet Node Name
  {1a8857ec-c2a1-4c54-9513-db32c6cf06ff}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4aba12f4-0373-472c-a709-2808b4d3e21f}, !- Demand Side Inlet Node Name
  {6975c9c3-978d-4cec-824f-d2bb0fd841da}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a94864ed-954e-4096-b6f4-f29f1e21eb55}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Demand Mixer Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Demand Splitter Name
  {9d983a0d-260c-472e-acba-4320e9e8ad03}, !- Supply Mixer Name
  {72a648cf-86f9-411c-9b44-5197541a9098}; !- Supply Splitter Name

OS:Node,
  {a92c4e78-27ff-4124-a31d-fb37d28f9f9a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {f6b7b999-a4cd-4afc-847d-ddb50bf92b5a}, !- Inlet Port
  {a314031b-8401-419a-ab0d-4b3d504da52a}; !- Outlet Port

OS:Node,
  {0e4c1bef-4344-4d35-bf1f-35928229c8b4}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {5a1ba373-e9e8-47df-8a75-9dd69a35da4b}, !- Inlet Port
  {1a8857ec-c2a1-4c54-9513-db32c6cf06ff}; !- Outlet Port

OS:Node,
  {0fd7ee1a-a079-4502-9cde-ab8666ff55f0}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {5fdcc83f-ebcc-4f07-a58b-b5b56ce21082}, !- Inlet Port
  {ad0b33c1-1fdc-40e8-a8a2-bc582173c464}; !- Outlet Port

OS:Connector:Mixer,
  {9d983a0d-260c-472e-acba-4320e9e8ad03}, !- Handle
  Connector Mixer 7,                      !- Name
  {d0dc4e6b-0858-4776-b388-8646efdf0420}, !- Outlet Branch Name
  {f9eff9c0-ad54-4ae0-ab42-7e3714f81a94}, !- Inlet Branch Name 1
  {e27349e3-3c04-4cdb-9604-5ed396304629}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {72a648cf-86f9-411c-9b44-5197541a9098}, !- Handle
  Connector Splitter 7,                   !- Name
  {a433217e-bffe-46a1-b3ca-92da977c4b00}, !- Inlet Branch Name
  {5fdcc83f-ebcc-4f07-a58b-b5b56ce21082}, !- Outlet Branch Name 1
  {ef0e3293-2c00-4a76-bd0c-83cf48e105c5}; !- Outlet Branch Name 2

OS:Connection,
  {f6b7b999-a4cd-4afc-847d-ddb50bf92b5a}, !- Handle
  {46f47087-ba04-4c5b-8037-9759817b12cb}, !- Name
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Source Object
  14,                                     !- Outlet Port
  {a92c4e78-27ff-4124-a31d-fb37d28f9f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fdcc83f-ebcc-4f07-a58b-b5b56ce21082}, !- Handle
  {ab521777-4e31-4901-8f77-141d2443ea87}, !- Name
  {72a648cf-86f9-411c-9b44-5197541a9098}, !- Source Object
  3,                                      !- Outlet Port
  {0fd7ee1a-a079-4502-9cde-ab8666ff55f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8857ec-c2a1-4c54-9513-db32c6cf06ff}, !- Handle
  {726c05f0-30b7-4be2-a1bd-bfd3e3c17cbb}, !- Name
  {0e4c1bef-4344-4d35-bf1f-35928229c8b4}, !- Source Object
  3,                                      !- Outlet Port
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {48b4e6a3-39e3-4d79-87c4-b62f1e73bafc}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {4aba12f4-0373-472c-a709-2808b4d3e21f}, !- Inlet Port
  {f1aebe4c-095c-4793-af71-8d693bc0f733}; !- Outlet Port

OS:Node,
  {a14ad485-5af4-40d6-8970-6d6d044ace0d}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {a3f688d5-189c-48e8-8254-0ae040cbb1e5}, !- Inlet Port
  {6975c9c3-978d-4cec-824f-d2bb0fd841da}; !- Outlet Port

OS:Node,
  {cde1ba34-6dc3-4513-94be-299ba0be69fb}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {e686e9b9-c874-479d-aa3a-7bb15eb0099a}, !- Inlet Port
  {500cf0d9-331c-49d9-a32e-f15b3f977e51}; !- Outlet Port

OS:Connector:Mixer,
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Handle
  Connector Mixer 8,                      !- Name
  {780a66b2-0651-4d1f-a65c-9c932dea03ce}, !- Outlet Branch Name
  {8457f681-4969-4b89-9e2e-03f6d6fa39e8}, !- Inlet Branch Name 1
  {52f26aab-d1bc-4061-814f-4ed6b9d66036}, !- Inlet Branch Name 2
  {aa8f36e4-ccf9-4b09-b7b5-3c282ecde85a}, !- Inlet Branch Name 3
  {65fe3887-94c2-4d61-b32a-90ceb8623df7}, !- Inlet Branch Name 4
  {cfc54051-d598-49c2-838d-8000d98ede82}, !- Inlet Branch Name 5
  {60110f5e-6bca-4d0a-8568-387d087ff44f}, !- Inlet Branch Name 6
  {4cef7c19-e607-44b9-b652-60827e2ce6e0}, !- Inlet Branch Name 7
  {1136ec71-399a-4bb2-b04f-ecce099c906f}, !- Inlet Branch Name 8
  {8918549d-c404-44a1-b84a-4ae080668928}, !- Inlet Branch Name 9
  {4885a4ba-c906-4356-8e79-3201c917a1c3}, !- Inlet Branch Name 10
  {e174aaa9-39b0-4de9-bdb8-e5686561f8e6}, !- Inlet Branch Name 11
  {053ae54f-46cd-4402-9ef5-a214e3700be7}, !- Inlet Branch Name 12
  {2b27fd06-0998-49aa-b3b9-fe419cab3a98}, !- Inlet Branch Name 13
  {5980eacd-0392-4b04-994c-ed3d0636ef0e}, !- Inlet Branch Name 14
  {182c135f-069c-481e-b140-1971611867be}, !- Inlet Branch Name 15
  {666095a8-4542-4644-8449-a55408b75eaa}, !- Inlet Branch Name 16
  {ebc798dc-578b-425e-b923-0c3f2f77c339}, !- Inlet Branch Name 17
  {99b911bd-ca2c-4d04-b00a-bf7b34e262cb}, !- Inlet Branch Name 18
  {c98725f8-f6dd-4c1a-9531-3c09c9de13d9}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Handle
  Connector Splitter 8,                   !- Name
  {00b29be9-e9ed-4741-97b3-6a2d7b9403ee}, !- Inlet Branch Name
  {e686e9b9-c874-479d-aa3a-7bb15eb0099a}, !- Outlet Branch Name 1
  {503328a0-e360-4669-9f87-c2ff3af1844b}, !- Outlet Branch Name 2
  {2c703cb0-e10c-48ab-9ded-fca5705c5f90}, !- Outlet Branch Name 3
  {eb627d8b-7a79-452c-b910-bfbff64d356f}, !- Outlet Branch Name 4
  {c15b2aa1-1088-44ac-b9e1-38bc27c65e1d}, !- Outlet Branch Name 5
  {f6264ad6-7d8c-464a-8d37-f2ea92953163}, !- Outlet Branch Name 6
  {68246641-092b-4c42-9ce9-28cc8ebdfc17}, !- Outlet Branch Name 7
  {559e42f5-2042-44ba-af13-2d8601a98aba}, !- Outlet Branch Name 8
  {298c61de-4aee-469d-b407-5994efa16f01}, !- Outlet Branch Name 9
  {8be70c8d-e37b-4353-a8bb-abd60fb74b32}, !- Outlet Branch Name 10
  {b74cf454-9875-4322-9ab8-41f75895fc04}, !- Outlet Branch Name 11
  {8b33d4ac-bad1-477a-9ed2-dcb93af8da18}, !- Outlet Branch Name 12
  {5b84e1ae-e82a-418a-8ef1-8d6ca3f090ef}, !- Outlet Branch Name 13
  {531218fb-3ed3-4ffb-ac27-d83b243abdd1}, !- Outlet Branch Name 14
  {899f33dc-1ac4-40b0-9311-28aadfd85797}, !- Outlet Branch Name 15
  {86211aa5-9910-4c1c-8d2c-d4d250204c07}, !- Outlet Branch Name 16
  {4b690a7e-f14a-4631-bdce-74ad6ffaf046}, !- Outlet Branch Name 17
  {9cd414ca-b4aa-40a7-b0e8-e541f2d18774}, !- Outlet Branch Name 18
  {b9579710-f87e-4742-8449-398210675a26}; !- Outlet Branch Name 19

OS:Connection,
  {4aba12f4-0373-472c-a709-2808b4d3e21f}, !- Handle
  {70158e7d-8cc3-496d-8bc6-3e0df8ff3666}, !- Name
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Source Object
  17,                                     !- Outlet Port
  {48b4e6a3-39e3-4d79-87c4-b62f1e73bafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e686e9b9-c874-479d-aa3a-7bb15eb0099a}, !- Handle
  {af8550a8-8b1a-4fe0-a4d0-91bfb1277e2c}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  3,                                      !- Outlet Port
  {cde1ba34-6dc3-4513-94be-299ba0be69fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6975c9c3-978d-4cec-824f-d2bb0fd841da}, !- Handle
  {261aa9ff-975b-47b9-be4a-7525a8657860}, !- Name
  {a14ad485-5af4-40d6-8970-6d6d044ace0d}, !- Source Object
  3,                                      !- Outlet Port
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a27b0933-42b4-4218-925d-a6d69bd17cde}, !- Handle
  {69b1d126-6404-4daf-9333-60382606cdf3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a94864ed-954e-4096-b6f4-f29f1e21eb55}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {457d0cb1-0e21-4ef5-8b0c-6f7d236528c6}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {721dc5e3-3032-4736-a6ee-31961370933f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {721dc5e3-3032-4736-a6ee-31961370933f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7223f07a-b6a4-4235-8945-7eff1bd0f993}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {457d0cb1-0e21-4ef5-8b0c-6f7d236528c6}, !- Schedule Name
  {0e4c1bef-4344-4d35-bf1f-35928229c8b4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c6b98c1e-8a08-4781-8b63-29b5b39ffd21}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a314031b-8401-419a-ab0d-4b3d504da52a}, !- Inlet Node Name
  {5657fb59-e215-4944-a764-e6970aaae5cd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {ece4a856-d1c8-42c0-892f-79c371d34e65}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {5657fb59-e215-4944-a764-e6970aaae5cd}, !- Inlet Port
  {a433217e-bffe-46a1-b3ca-92da977c4b00}; !- Outlet Port

OS:Connection,
  {a314031b-8401-419a-ab0d-4b3d504da52a}, !- Handle
  {c45ee63e-3c69-4a75-821f-0c9e38eecc4e}, !- Name
  {a92c4e78-27ff-4124-a31d-fb37d28f9f9a}, !- Source Object
  3,                                      !- Outlet Port
  {c6b98c1e-8a08-4781-8b63-29b5b39ffd21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5657fb59-e215-4944-a764-e6970aaae5cd}, !- Handle
  {1fee00ea-48d3-4ca0-9255-1071bb759f5d}, !- Name
  {c6b98c1e-8a08-4781-8b63-29b5b39ffd21}, !- Source Object
  3,                                      !- Outlet Port
  {ece4a856-d1c8-42c0-892f-79c371d34e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a433217e-bffe-46a1-b3ca-92da977c4b00}, !- Handle
  {b5269c73-6f6f-4eb6-8dc8-89a9eba91851}, !- Name
  {ece4a856-d1c8-42c0-892f-79c371d34e65}, !- Source Object
  3,                                      !- Outlet Port
  {72a648cf-86f9-411c-9b44-5197541a9098}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {d5d9fa83-4b3e-4210-9303-df37a0773fa7}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {ad0b33c1-1fdc-40e8-a8a2-bc582173c464}, !- Boiler Water Inlet Node Name
  {1d0b397d-d443-43bc-aa4a-2517224b618a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {d38190ff-0b3c-4487-8317-6b64752afff6}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {1d0b397d-d443-43bc-aa4a-2517224b618a}, !- Inlet Port
  {f9eff9c0-ad54-4ae0-ab42-7e3714f81a94}; !- Outlet Port

OS:Connection,
  {ad0b33c1-1fdc-40e8-a8a2-bc582173c464}, !- Handle
  {caea7ead-b48d-4e4c-8ddc-e3c616336f4a}, !- Name
  {0fd7ee1a-a079-4502-9cde-ab8666ff55f0}, !- Source Object
  3,                                      !- Outlet Port
  {d5d9fa83-4b3e-4210-9303-df37a0773fa7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {1d0b397d-d443-43bc-aa4a-2517224b618a}, !- Handle
  {acc3caf7-59d5-48db-aab3-dc8cbe7b5d68}, !- Name
  {d5d9fa83-4b3e-4210-9303-df37a0773fa7}, !- Source Object
  12,                                     !- Outlet Port
  {d38190ff-0b3c-4487-8317-6b64752afff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eff9c0-ad54-4ae0-ab42-7e3714f81a94}, !- Handle
  {1ae2f9fa-b4e1-4d7b-9a08-14561b269585}, !- Name
  {d38190ff-0b3c-4487-8317-6b64752afff6}, !- Source Object
  3,                                      !- Outlet Port
  {9d983a0d-260c-472e-acba-4320e9e8ad03}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf87967d-2b67-4e42-9691-598e26412185}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {c42f8257-cd21-4980-81b7-099b94fef77c}, !- Inlet Node Name
  {b8939942-12ff-479d-98cc-d5c141193901}; !- Outlet Node Name

OS:Node,
  {ba09c2a1-c4e4-46e2-9755-6c82d30bd45f}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {ef0e3293-2c00-4a76-bd0c-83cf48e105c5}, !- Inlet Port
  {c42f8257-cd21-4980-81b7-099b94fef77c}; !- Outlet Port

OS:Connection,
  {ef0e3293-2c00-4a76-bd0c-83cf48e105c5}, !- Handle
  {466d0cbc-3ea4-4d16-bacb-3b5b884fb411}, !- Name
  {72a648cf-86f9-411c-9b44-5197541a9098}, !- Source Object
  4,                                      !- Outlet Port
  {ba09c2a1-c4e4-46e2-9755-6c82d30bd45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0bcbbf3-e2fd-4e12-b5c4-7873e1784d8c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {b8939942-12ff-479d-98cc-d5c141193901}, !- Inlet Port
  {e27349e3-3c04-4cdb-9604-5ed396304629}; !- Outlet Port

OS:Connection,
  {c42f8257-cd21-4980-81b7-099b94fef77c}, !- Handle
  {e7642409-f082-4f05-974f-585cebbaed75}, !- Name
  {ba09c2a1-c4e4-46e2-9755-6c82d30bd45f}, !- Source Object
  3,                                      !- Outlet Port
  {cf87967d-2b67-4e42-9691-598e26412185}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8939942-12ff-479d-98cc-d5c141193901}, !- Handle
  {d60e8284-69d8-45b1-a6d3-fcf926702566}, !- Name
  {cf87967d-2b67-4e42-9691-598e26412185}, !- Source Object
  3,                                      !- Outlet Port
  {b0bcbbf3-e2fd-4e12-b5c4-7873e1784d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27349e3-3c04-4cdb-9604-5ed396304629}, !- Handle
  {3a8706cb-cacb-4602-ae2a-163f892d749b}, !- Name
  {b0bcbbf3-e2fd-4e12-b5c4-7873e1784d8c}, !- Source Object
  3,                                      !- Outlet Port
  {9d983a0d-260c-472e-acba-4320e9e8ad03}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd0cc190-0949-4040-bbe8-9359df232b66}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {500cf0d9-331c-49d9-a32e-f15b3f977e51}, !- Inlet Node Name
  {e2c095ae-7e0f-4bb1-8b22-b1bc08652d80}; !- Outlet Node Name

OS:Node,
  {35ad6ae1-3f70-486f-96ad-e9b5826f996c}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {e2c095ae-7e0f-4bb1-8b22-b1bc08652d80}, !- Inlet Port
  {8457f681-4969-4b89-9e2e-03f6d6fa39e8}; !- Outlet Port

OS:Connection,
  {500cf0d9-331c-49d9-a32e-f15b3f977e51}, !- Handle
  {982b5ed0-4591-473b-8aae-df807a0246a5}, !- Name
  {cde1ba34-6dc3-4513-94be-299ba0be69fb}, !- Source Object
  3,                                      !- Outlet Port
  {dd0cc190-0949-4040-bbe8-9359df232b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c095ae-7e0f-4bb1-8b22-b1bc08652d80}, !- Handle
  {c4043705-9921-4a09-95c4-57abceee14b2}, !- Name
  {dd0cc190-0949-4040-bbe8-9359df232b66}, !- Source Object
  3,                                      !- Outlet Port
  {35ad6ae1-3f70-486f-96ad-e9b5826f996c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8457f681-4969-4b89-9e2e-03f6d6fa39e8}, !- Handle
  {992faa32-673b-4d46-8d7f-95afe9e30ff1}, !- Name
  {35ad6ae1-3f70-486f-96ad-e9b5826f996c}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f80fbc19-4102-4162-a2ab-e8973247a640}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {b0a9abd8-9ba3-4bc8-9579-92ff11aede28}, !- Inlet Node Name
  {5a1ba373-e9e8-47df-8a75-9dd69a35da4b}; !- Outlet Node Name

OS:Node,
  {c9826dae-725e-45cf-b3a9-bfd9fce89201}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {d0dc4e6b-0858-4776-b388-8646efdf0420}, !- Inlet Port
  {b0a9abd8-9ba3-4bc8-9579-92ff11aede28}; !- Outlet Port

OS:Connection,
  {d0dc4e6b-0858-4776-b388-8646efdf0420}, !- Handle
  {1269721e-cda9-4ed2-b49e-fd28c7df347e}, !- Name
  {9d983a0d-260c-472e-acba-4320e9e8ad03}, !- Source Object
  2,                                      !- Outlet Port
  {c9826dae-725e-45cf-b3a9-bfd9fce89201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0a9abd8-9ba3-4bc8-9579-92ff11aede28}, !- Handle
  {e2640316-10c9-4196-85b6-53f0aa402457}, !- Name
  {c9826dae-725e-45cf-b3a9-bfd9fce89201}, !- Source Object
  3,                                      !- Outlet Port
  {f80fbc19-4102-4162-a2ab-e8973247a640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a1ba373-e9e8-47df-8a75-9dd69a35da4b}, !- Handle
  {2016afe5-389a-4fda-8148-244828f50dfb}, !- Name
  {f80fbc19-4102-4162-a2ab-e8973247a640}, !- Source Object
  3,                                      !- Outlet Port
  {0e4c1bef-4344-4d35-bf1f-35928229c8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8557a8a4-fdcb-46f4-9b9b-dc56366bc261}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {f1aebe4c-095c-4793-af71-8d693bc0f733}, !- Inlet Node Name
  {c408b6c3-0a8b-41e6-91c2-1869d3bb42bb}; !- Outlet Node Name

OS:Node,
  {bc3eb460-1c04-4e59-b59c-3966082755ae}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {c408b6c3-0a8b-41e6-91c2-1869d3bb42bb}, !- Inlet Port
  {00b29be9-e9ed-4741-97b3-6a2d7b9403ee}; !- Outlet Port

OS:Connection,
  {f1aebe4c-095c-4793-af71-8d693bc0f733}, !- Handle
  {3eeb8add-cfe0-442e-9026-93b6d9746556}, !- Name
  {48b4e6a3-39e3-4d79-87c4-b62f1e73bafc}, !- Source Object
  3,                                      !- Outlet Port
  {8557a8a4-fdcb-46f4-9b9b-dc56366bc261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c408b6c3-0a8b-41e6-91c2-1869d3bb42bb}, !- Handle
  {bf6c7e19-7d87-4360-8032-2ff34bdd6699}, !- Name
  {8557a8a4-fdcb-46f4-9b9b-dc56366bc261}, !- Source Object
  3,                                      !- Outlet Port
  {bc3eb460-1c04-4e59-b59c-3966082755ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b29be9-e9ed-4741-97b3-6a2d7b9403ee}, !- Handle
  {08719e1a-ebe7-4a56-845c-b04f33155d38}, !- Name
  {bc3eb460-1c04-4e59-b59c-3966082755ae}, !- Source Object
  3,                                      !- Outlet Port
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0491b805-15cc-4bb4-bff8-ab435ac40f4b}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {2958c90b-ce2e-469b-a067-fa78b6bc7cca}, !- Inlet Node Name
  {a3f688d5-189c-48e8-8254-0ae040cbb1e5}; !- Outlet Node Name

OS:Node,
  {70592bd4-0845-417b-ad4f-86919fbc0ec9}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {780a66b2-0651-4d1f-a65c-9c932dea03ce}, !- Inlet Port
  {2958c90b-ce2e-469b-a067-fa78b6bc7cca}; !- Outlet Port

OS:Connection,
  {780a66b2-0651-4d1f-a65c-9c932dea03ce}, !- Handle
  {42a3da2f-9bbd-405f-82f5-d07f3348d894}, !- Name
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Source Object
  2,                                      !- Outlet Port
  {70592bd4-0845-417b-ad4f-86919fbc0ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2958c90b-ce2e-469b-a067-fa78b6bc7cca}, !- Handle
  {2bea14a3-9811-4961-ada5-63fbbfe3c191}, !- Name
  {70592bd4-0845-417b-ad4f-86919fbc0ec9}, !- Source Object
  3,                                      !- Outlet Port
  {0491b805-15cc-4bb4-bff8-ab435ac40f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3f688d5-189c-48e8-8254-0ae040cbb1e5}, !- Handle
  {57b87620-ca28-4ea5-9aea-fcd658f88eef}, !- Name
  {0491b805-15cc-4bb4-bff8-ab435ac40f4b}, !- Source Object
  3,                                      !- Outlet Port
  {a14ad485-5af4-40d6-8970-6d6d044ace0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0059c759-2ef7-4f7e-b6d0-ff2438a27487}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5a3c2575-208a-48fc-845d-b795b928d269}, !- Plant Side Inlet Node Name
  {afb7f095-9e4e-47f9-9805-31c0560a2727}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {27b8df66-5ec7-4cb2-b3fd-d48c3fbfc98a}, !- Demand Side Inlet Node Name
  {0d3336c0-ab4b-425e-ae87-3ba32a530c6c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a551b4fb-fbed-4eb0-ae81-fe215209df95}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {96d4cff5-03d1-4969-a417-fa73e611a78d}, !- Demand Mixer Name
  {a41b20c4-c254-4577-ba1c-bbc494031742}, !- Demand Splitter Name
  {e07c7ebd-67b8-4a21-b8af-14c869e99369}, !- Supply Mixer Name
  {8f42b6e7-5c82-4173-a7ae-0a15a7e9bcf0}; !- Supply Splitter Name

OS:Node,
  {c237f3a0-b69b-4fb0-8316-1c47aea757bc}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {5a3c2575-208a-48fc-845d-b795b928d269}, !- Inlet Port
  {aa074a87-7afd-444a-af2c-a2af821f9c0e}; !- Outlet Port

OS:Node,
  {0059c759-2ef7-4f7e-b6d0-ff2438a27487}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {e0149307-6aec-4ac3-8d21-dccded61b804}, !- Inlet Port
  {afb7f095-9e4e-47f9-9805-31c0560a2727}; !- Outlet Port

OS:Node,
  {b66f177f-09f8-44de-a64f-06399f6b02af}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {bcbc184f-4cc3-4fb4-a7cb-18f07b346aae}, !- Inlet Port
  {06bb740a-ec9b-4dd6-b658-74c540b87d56}; !- Outlet Port

OS:Connector:Mixer,
  {e07c7ebd-67b8-4a21-b8af-14c869e99369}, !- Handle
  Connector Mixer 9,                      !- Name
  {a6f42852-50c3-416d-81b8-6b513ab6a429}, !- Outlet Branch Name
  {c3db72eb-6fd0-4755-9408-111c25b06535}, !- Inlet Branch Name 1
  {33df6c72-01eb-4267-b17b-3c3b92739477}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8f42b6e7-5c82-4173-a7ae-0a15a7e9bcf0}, !- Handle
  Connector Splitter 9,                   !- Name
  {5e20d1fd-a094-453f-946b-4601cbafc727}, !- Inlet Branch Name
  {bcbc184f-4cc3-4fb4-a7cb-18f07b346aae}, !- Outlet Branch Name 1
  {0b27dafd-db8f-4573-831d-686ce745705d}; !- Outlet Branch Name 2

OS:Connection,
  {5a3c2575-208a-48fc-845d-b795b928d269}, !- Handle
  {4298ff90-87b2-46c7-9b83-462f9860bdb1}, !- Name
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Source Object
  14,                                     !- Outlet Port
  {c237f3a0-b69b-4fb0-8316-1c47aea757bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbc184f-4cc3-4fb4-a7cb-18f07b346aae}, !- Handle
  {b9a842f4-ecc6-4ab0-81df-27792f4d2274}, !- Name
  {8f42b6e7-5c82-4173-a7ae-0a15a7e9bcf0}, !- Source Object
  3,                                      !- Outlet Port
  {b66f177f-09f8-44de-a64f-06399f6b02af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb7f095-9e4e-47f9-9805-31c0560a2727}, !- Handle
  {c5f55207-1b9b-4932-a32a-6de37fab93cf}, !- Name
  {0059c759-2ef7-4f7e-b6d0-ff2438a27487}, !- Source Object
  3,                                      !- Outlet Port
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ab865ec7-3ebf-4ed6-81b8-17203d9b0023}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {27b8df66-5ec7-4cb2-b3fd-d48c3fbfc98a}, !- Inlet Port
  {c55d5215-8a70-46d4-8e31-76da6f289959}; !- Outlet Port

OS:Node,
  {4ff2ad30-d7d1-4b22-87db-5d9486cefdac}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {6aad9d7f-1e60-4c11-b474-b7112fab244a}, !- Inlet Port
  {0d3336c0-ab4b-425e-ae87-3ba32a530c6c}; !- Outlet Port

OS:Node,
  {9499996e-2a52-46a4-be94-6c6ab67b74b8}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {fdc95009-102a-4e6f-bc99-b3eff2b03bb5}, !- Inlet Port
  {d1297c0e-72fe-4c41-9117-509ba247402a}; !- Outlet Port

OS:Connector:Mixer,
  {96d4cff5-03d1-4969-a417-fa73e611a78d}, !- Handle
  Connector Mixer 10,                     !- Name
  {ab293474-1010-4268-af20-7055a913e32d}, !- Outlet Branch Name
  {31d741b6-2589-406b-b4e1-d93254713833}, !- Inlet Branch Name 1
  {d2c2c119-8404-4186-b32e-d1032f822a41}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a41b20c4-c254-4577-ba1c-bbc494031742}, !- Handle
  Connector Splitter 10,                  !- Name
  {fd6c7eaf-ae07-423e-ae1a-83c271158ac8}, !- Inlet Branch Name
  {fdc95009-102a-4e6f-bc99-b3eff2b03bb5}, !- Outlet Branch Name 1
  {7835ba35-1f1b-4417-889e-b3f938b8b5ff}; !- Outlet Branch Name 2

OS:Connection,
  {27b8df66-5ec7-4cb2-b3fd-d48c3fbfc98a}, !- Handle
  {dc68679e-9875-4baf-a76f-5488308f3439}, !- Name
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Source Object
  17,                                     !- Outlet Port
  {ab865ec7-3ebf-4ed6-81b8-17203d9b0023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc95009-102a-4e6f-bc99-b3eff2b03bb5}, !- Handle
  {77fb0a79-8f40-4102-87ce-ef6b9444c2a5}, !- Name
  {a41b20c4-c254-4577-ba1c-bbc494031742}, !- Source Object
  3,                                      !- Outlet Port
  {9499996e-2a52-46a4-be94-6c6ab67b74b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3336c0-ab4b-425e-ae87-3ba32a530c6c}, !- Handle
  {de024625-a8b1-41c4-97ef-f6e81eedf5e8}, !- Name
  {4ff2ad30-d7d1-4b22-87db-5d9486cefdac}, !- Source Object
  3,                                      !- Outlet Port
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2c9022f5-a09e-4eb7-ad6f-701e32aeeeb7}, !- Handle
  {0529cc7c-468e-4b15-b97c-27a0871dc59e}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a551b4fb-fbed-4eb0-ae81-fe215209df95}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {8334e31e-d4ed-45ec-a7d2-81cfc7fd473c}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {0059c759-2ef7-4f7e-b6d0-ff2438a27487}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {418d579e-9904-4ab7-befd-0b4f7f0e4106}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {aa074a87-7afd-444a-af2c-a2af821f9c0e}, !- Inlet Node Name
  {e87f16ac-f02c-41ba-bd35-e24cb6c94940}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {973e6a38-7c84-4174-a253-9e0cb42dcdec}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {e87f16ac-f02c-41ba-bd35-e24cb6c94940}, !- Inlet Port
  {5e20d1fd-a094-453f-946b-4601cbafc727}; !- Outlet Port

OS:Connection,
  {aa074a87-7afd-444a-af2c-a2af821f9c0e}, !- Handle
  {942acabd-f320-45db-bb49-482fd09ab9db}, !- Name
  {c237f3a0-b69b-4fb0-8316-1c47aea757bc}, !- Source Object
  3,                                      !- Outlet Port
  {418d579e-9904-4ab7-befd-0b4f7f0e4106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87f16ac-f02c-41ba-bd35-e24cb6c94940}, !- Handle
  {bc4bbea5-80f7-4af0-88d8-bd4268470c50}, !- Name
  {418d579e-9904-4ab7-befd-0b4f7f0e4106}, !- Source Object
  3,                                      !- Outlet Port
  {973e6a38-7c84-4174-a253-9e0cb42dcdec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e20d1fd-a094-453f-946b-4601cbafc727}, !- Handle
  {1322608c-4a63-4582-84b7-7530fdf207a1}, !- Name
  {973e6a38-7c84-4174-a253-9e0cb42dcdec}, !- Source Object
  3,                                      !- Outlet Port
  {8f42b6e7-5c82-4173-a7ae-0a15a7e9bcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {3c17ccdd-c8d3-4286-b164-0dcf054a2b7d}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower, !- Name
  {06bb740a-ec9b-4dd6-b658-74c540b87d56}, !- Water Inlet Node
  {815a6584-dcfd-4b66-af7a-1f194b6345dd}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {bb5db6f1-fc2b-4b9f-9042-91230e0c4a88}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {32d1becb-263e-48aa-9349-80a471afcb53}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb5db6f1-fc2b-4b9f-9042-91230e0c4a88}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8a451c7a-7a5f-4b10-a740-9140bb1fbfef}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {815a6584-dcfd-4b66-af7a-1f194b6345dd}, !- Inlet Port
  {c3db72eb-6fd0-4755-9408-111c25b06535}; !- Outlet Port

OS:Connection,
  {06bb740a-ec9b-4dd6-b658-74c540b87d56}, !- Handle
  {51b0f41b-b0f7-4392-8481-bd3791e022da}, !- Name
  {b66f177f-09f8-44de-a64f-06399f6b02af}, !- Source Object
  3,                                      !- Outlet Port
  {3c17ccdd-c8d3-4286-b164-0dcf054a2b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {815a6584-dcfd-4b66-af7a-1f194b6345dd}, !- Handle
  {4947b4b3-245e-41f8-ae33-e0db24a8e67d}, !- Name
  {3c17ccdd-c8d3-4286-b164-0dcf054a2b7d}, !- Source Object
  3,                                      !- Outlet Port
  {8a451c7a-7a5f-4b10-a740-9140bb1fbfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3db72eb-6fd0-4755-9408-111c25b06535}, !- Handle
  {24719a50-96e0-4145-8266-83b53445dce2}, !- Name
  {8a451c7a-7a5f-4b10-a740-9140bb1fbfef}, !- Source Object
  3,                                      !- Outlet Port
  {e07c7ebd-67b8-4a21-b8af-14c869e99369}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f90a3a2-f780-45a7-ac91-be724529e6e7}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {57ad4b48-b858-474e-a990-4a766e2aae29}, !- Inlet Node Name
  {9ceadeda-969f-463b-82e8-19684f75cf60}; !- Outlet Node Name

OS:Node,
  {375923a6-1c1c-4e7f-9289-2815b6e2d59b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {0b27dafd-db8f-4573-831d-686ce745705d}, !- Inlet Port
  {57ad4b48-b858-474e-a990-4a766e2aae29}; !- Outlet Port

OS:Connection,
  {0b27dafd-db8f-4573-831d-686ce745705d}, !- Handle
  {8fb08ea4-73e1-48da-b828-98e33287efdf}, !- Name
  {8f42b6e7-5c82-4173-a7ae-0a15a7e9bcf0}, !- Source Object
  4,                                      !- Outlet Port
  {375923a6-1c1c-4e7f-9289-2815b6e2d59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76c1fd45-21e1-46ff-bce1-3acf53e4add4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {9ceadeda-969f-463b-82e8-19684f75cf60}, !- Inlet Port
  {33df6c72-01eb-4267-b17b-3c3b92739477}; !- Outlet Port

OS:Connection,
  {57ad4b48-b858-474e-a990-4a766e2aae29}, !- Handle
  {5c1cc750-8c6b-4206-ae77-69680d5c1874}, !- Name
  {375923a6-1c1c-4e7f-9289-2815b6e2d59b}, !- Source Object
  3,                                      !- Outlet Port
  {6f90a3a2-f780-45a7-ac91-be724529e6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ceadeda-969f-463b-82e8-19684f75cf60}, !- Handle
  {05e2b4fa-efb7-4100-9d4e-60526b6a3c63}, !- Name
  {6f90a3a2-f780-45a7-ac91-be724529e6e7}, !- Source Object
  3,                                      !- Outlet Port
  {76c1fd45-21e1-46ff-bce1-3acf53e4add4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33df6c72-01eb-4267-b17b-3c3b92739477}, !- Handle
  {058d65a3-d9ed-42e6-b224-d0139eeb21ad}, !- Name
  {76c1fd45-21e1-46ff-bce1-3acf53e4add4}, !- Source Object
  3,                                      !- Outlet Port
  {e07c7ebd-67b8-4a21-b8af-14c869e99369}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {718062a3-baab-4643-8f89-3a7756234411}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {d1297c0e-72fe-4c41-9117-509ba247402a}, !- Inlet Node Name
  {53c7a3f3-3bcd-4c74-b0aa-aa847c02db5a}; !- Outlet Node Name

OS:Node,
  {2047beb9-bec3-45d1-948b-9b0d1ddd1417}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {53c7a3f3-3bcd-4c74-b0aa-aa847c02db5a}, !- Inlet Port
  {31d741b6-2589-406b-b4e1-d93254713833}; !- Outlet Port

OS:Connection,
  {d1297c0e-72fe-4c41-9117-509ba247402a}, !- Handle
  {0aa8a5ea-6567-441d-99c9-e8b90453966b}, !- Name
  {9499996e-2a52-46a4-be94-6c6ab67b74b8}, !- Source Object
  3,                                      !- Outlet Port
  {718062a3-baab-4643-8f89-3a7756234411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c7a3f3-3bcd-4c74-b0aa-aa847c02db5a}, !- Handle
  {a7f6d5b6-f816-4765-bb4b-0772ad87cfa4}, !- Name
  {718062a3-baab-4643-8f89-3a7756234411}, !- Source Object
  3,                                      !- Outlet Port
  {2047beb9-bec3-45d1-948b-9b0d1ddd1417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d741b6-2589-406b-b4e1-d93254713833}, !- Handle
  {fff3012b-babb-411c-861a-a335649f0af8}, !- Name
  {2047beb9-bec3-45d1-948b-9b0d1ddd1417}, !- Source Object
  3,                                      !- Outlet Port
  {96d4cff5-03d1-4969-a417-fa73e611a78d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d4d0ebd-c93c-40bf-9f72-060400c4f635}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {92430aaf-e5fc-4405-b31b-3dc889e8926a}, !- Inlet Node Name
  {e0149307-6aec-4ac3-8d21-dccded61b804}; !- Outlet Node Name

OS:Node,
  {d0351b0b-6d36-4728-9c25-226855e5c8d7}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {a6f42852-50c3-416d-81b8-6b513ab6a429}, !- Inlet Port
  {92430aaf-e5fc-4405-b31b-3dc889e8926a}; !- Outlet Port

OS:Connection,
  {a6f42852-50c3-416d-81b8-6b513ab6a429}, !- Handle
  {336e5805-6194-4670-8d5d-a167dc7a402d}, !- Name
  {e07c7ebd-67b8-4a21-b8af-14c869e99369}, !- Source Object
  2,                                      !- Outlet Port
  {d0351b0b-6d36-4728-9c25-226855e5c8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92430aaf-e5fc-4405-b31b-3dc889e8926a}, !- Handle
  {333d9ccf-7d21-46e4-b109-e4a9feebc178}, !- Name
  {d0351b0b-6d36-4728-9c25-226855e5c8d7}, !- Source Object
  3,                                      !- Outlet Port
  {0d4d0ebd-c93c-40bf-9f72-060400c4f635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0149307-6aec-4ac3-8d21-dccded61b804}, !- Handle
  {2748f96f-d7f0-44e8-b94c-715609a789c8}, !- Name
  {0d4d0ebd-c93c-40bf-9f72-060400c4f635}, !- Source Object
  3,                                      !- Outlet Port
  {0059c759-2ef7-4f7e-b6d0-ff2438a27487}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73a8accb-cbef-496e-82e2-d1d51681b563}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {c55d5215-8a70-46d4-8e31-76da6f289959}, !- Inlet Node Name
  {61c83d36-2797-4673-aad2-2c120d6e063c}; !- Outlet Node Name

OS:Node,
  {45b08b43-6ed6-40bb-9306-80209c5fe381}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {61c83d36-2797-4673-aad2-2c120d6e063c}, !- Inlet Port
  {fd6c7eaf-ae07-423e-ae1a-83c271158ac8}; !- Outlet Port

OS:Connection,
  {c55d5215-8a70-46d4-8e31-76da6f289959}, !- Handle
  {4ea865a7-4dbb-43f8-9b2e-cb18985445b8}, !- Name
  {ab865ec7-3ebf-4ed6-81b8-17203d9b0023}, !- Source Object
  3,                                      !- Outlet Port
  {73a8accb-cbef-496e-82e2-d1d51681b563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c83d36-2797-4673-aad2-2c120d6e063c}, !- Handle
  {36f587a4-2a77-4791-8e2f-20bfce05f028}, !- Name
  {73a8accb-cbef-496e-82e2-d1d51681b563}, !- Source Object
  3,                                      !- Outlet Port
  {45b08b43-6ed6-40bb-9306-80209c5fe381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6c7eaf-ae07-423e-ae1a-83c271158ac8}, !- Handle
  {94567df9-c28a-440a-a835-902f7555adfe}, !- Name
  {45b08b43-6ed6-40bb-9306-80209c5fe381}, !- Source Object
  3,                                      !- Outlet Port
  {a41b20c4-c254-4577-ba1c-bbc494031742}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b505435-3512-42d9-aea1-9c7b3e98c4d2}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {90e2eed2-f3bf-42c7-8655-a66bb14ae1b4}, !- Inlet Node Name
  {6aad9d7f-1e60-4c11-b474-b7112fab244a}; !- Outlet Node Name

OS:Node,
  {1fc96465-1ef8-443f-9f2c-947cc394fa04}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {ab293474-1010-4268-af20-7055a913e32d}, !- Inlet Port
  {90e2eed2-f3bf-42c7-8655-a66bb14ae1b4}; !- Outlet Port

OS:Connection,
  {ab293474-1010-4268-af20-7055a913e32d}, !- Handle
  {cdc5dde1-e7f6-4741-ab59-ec1580247c04}, !- Name
  {96d4cff5-03d1-4969-a417-fa73e611a78d}, !- Source Object
  2,                                      !- Outlet Port
  {1fc96465-1ef8-443f-9f2c-947cc394fa04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e2eed2-f3bf-42c7-8655-a66bb14ae1b4}, !- Handle
  {c0c1e9cb-45e4-4bb8-b7c8-1a26a62bcac7}, !- Name
  {1fc96465-1ef8-443f-9f2c-947cc394fa04}, !- Source Object
  3,                                      !- Outlet Port
  {2b505435-3512-42d9-aea1-9c7b3e98c4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aad9d7f-1e60-4c11-b474-b7112fab244a}, !- Handle
  {e48322a6-09ce-4b3a-902b-0fccbf0338ff}, !- Name
  {2b505435-3512-42d9-aea1-9c7b3e98c4d2}, !- Source Object
  3,                                      !- Outlet Port
  {4ff2ad30-d7d1-4b22-87db-5d9486cefdac}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9b9aaead-bc31-4222-9c29-8011c498fd9e}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9d59bdc9-5370-466c-8921-7b30979e1aa4}, !- Plant Side Inlet Node Name
  {f34e4c5f-053f-46a3-aec4-892436a62932}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e33dcfe8-bb24-46c1-bea2-dd15fb7f98a9}, !- Demand Side Inlet Node Name
  {3eaf6c0b-2d1d-48d5-b3b3-bd37c3806c46}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df76f7ef-260e-4968-b45d-270279d426ae}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Demand Mixer Name
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Demand Splitter Name
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Supply Mixer Name
  {84b31a25-4e94-44bd-83df-9155f5ec8265}; !- Supply Splitter Name

OS:Node,
  {0de34b36-ab83-4215-bb01-6d425ccd3ef0}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9d59bdc9-5370-466c-8921-7b30979e1aa4}, !- Inlet Port
  {4c8c16ad-bf5e-43b2-a01e-16dc218852f8}; !- Outlet Port

OS:Node,
  {9b9aaead-bc31-4222-9c29-8011c498fd9e}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {1ba6a46c-f937-4800-bd37-5a0efcf06e5d}, !- Inlet Port
  {f34e4c5f-053f-46a3-aec4-892436a62932}; !- Outlet Port

OS:Node,
  {d2fc6a16-e1c4-46a7-97f0-4c960c0c12e2}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {8434599c-91f8-4eab-9ac4-a660809a7afa}, !- Inlet Port
  {fc07480d-6046-4128-9a1e-5b3a93e9eeca}; !- Outlet Port

OS:Connector:Mixer,
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Handle
  Connector Mixer 11,                     !- Name
  {439d8297-bdd5-4bf5-9a62-f217b123fec4}, !- Outlet Branch Name
  {716269cf-15a5-48c9-b03a-e8b4e2562063}, !- Inlet Branch Name 1
  {6242d002-75c9-4728-b791-d1a0be55e319}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {84b31a25-4e94-44bd-83df-9155f5ec8265}, !- Handle
  Connector Splitter 11,                  !- Name
  {bd4e60da-8a29-4525-ab73-f68a7805ac0a}, !- Inlet Branch Name
  {8434599c-91f8-4eab-9ac4-a660809a7afa}, !- Outlet Branch Name 1
  {0351c0d9-dcee-430f-aa9b-abc04067ff64}; !- Outlet Branch Name 2

OS:Connection,
  {9d59bdc9-5370-466c-8921-7b30979e1aa4}, !- Handle
  {78607350-e1cb-43b2-916a-67ca1738abce}, !- Name
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Source Object
  14,                                     !- Outlet Port
  {0de34b36-ab83-4215-bb01-6d425ccd3ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8434599c-91f8-4eab-9ac4-a660809a7afa}, !- Handle
  {79228a2e-61de-4cf5-aa04-8ecb7a5750fb}, !- Name
  {84b31a25-4e94-44bd-83df-9155f5ec8265}, !- Source Object
  3,                                      !- Outlet Port
  {d2fc6a16-e1c4-46a7-97f0-4c960c0c12e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f34e4c5f-053f-46a3-aec4-892436a62932}, !- Handle
  {81e4a349-327f-447f-a6a5-ec6ed9294779}, !- Name
  {9b9aaead-bc31-4222-9c29-8011c498fd9e}, !- Source Object
  3,                                      !- Outlet Port
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45fdcd53-0bca-40d5-b765-0dd889a3cdb1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {e33dcfe8-bb24-46c1-bea2-dd15fb7f98a9}, !- Inlet Port
  {4c242b64-7e05-489e-abc8-060fc097538e}; !- Outlet Port

OS:Node,
  {3d206cd6-683f-493a-971b-89b5e180d006}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {b5a91347-ca60-418a-af32-cbbe66c530b0}, !- Inlet Port
  {3eaf6c0b-2d1d-48d5-b3b3-bd37c3806c46}; !- Outlet Port

OS:Node,
  {08d188a6-732e-44b6-bb5b-7c32d34d1442}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {5d732337-56d8-4b3c-bbee-15235ae7f1fa}, !- Inlet Port
  {25df2514-b3d4-4519-a641-30ffb6749d2a}; !- Outlet Port

OS:Connector:Mixer,
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Handle
  Connector Mixer 12,                     !- Name
  {54425b80-4d37-42e7-8f0c-a7a1dac976df}, !- Outlet Branch Name
  {f5b1c950-d57a-458c-8a97-6547d547895a}, !- Inlet Branch Name 1
  {8ca2607f-7928-40de-8c8a-50548d1d4776}, !- Inlet Branch Name 2
  {8e103c22-7897-4a8d-b2dd-ffb61c2e11e6}, !- Inlet Branch Name 3
  {d5420d85-a82e-4576-9efe-d01a16e79ff3}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Handle
  Connector Splitter 12,                  !- Name
  {f965e36d-e806-4a5d-bb77-fd9d8b3bdd7d}, !- Inlet Branch Name
  {5d732337-56d8-4b3c-bbee-15235ae7f1fa}, !- Outlet Branch Name 1
  {4b6d6cb9-387f-4dd1-af48-457e89b4bdc2}, !- Outlet Branch Name 2
  {bea914d6-e423-4288-96c5-d7b148b09284}, !- Outlet Branch Name 3
  {20453ded-d6d7-49f3-bdfc-8884739f4593}; !- Outlet Branch Name 4

OS:Connection,
  {e33dcfe8-bb24-46c1-bea2-dd15fb7f98a9}, !- Handle
  {e6f3f923-2b88-4e02-b0ce-aac9b0f28f56}, !- Name
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Source Object
  17,                                     !- Outlet Port
  {45fdcd53-0bca-40d5-b765-0dd889a3cdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d732337-56d8-4b3c-bbee-15235ae7f1fa}, !- Handle
  {54ea6270-e4f3-48fe-846d-5676abd4dd1f}, !- Name
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Source Object
  3,                                      !- Outlet Port
  {08d188a6-732e-44b6-bb5b-7c32d34d1442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eaf6c0b-2d1d-48d5-b3b3-bd37c3806c46}, !- Handle
  {367411b4-50ab-4013-a8f6-44f8718e2efb}, !- Name
  {3d206cd6-683f-493a-971b-89b5e180d006}, !- Source Object
  3,                                      !- Outlet Port
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {395fb0c5-00cf-4094-83e8-f339f231ed86}, !- Handle
  {ebc0196e-4fb6-493e-b4ba-529239ba14c2}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df76f7ef-260e-4968-b45d-270279d426ae}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {f03cc309-394d-464a-9076-1bbf6f49197a}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {ebe09321-26d3-4119-9fff-a540891e8276}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebe09321-26d3-4119-9fff-a540891e8276}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c25e5540-3de7-4593-8ad9-00133f3904c3}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {f03cc309-394d-464a-9076-1bbf6f49197a}, !- Schedule Name
  {9b9aaead-bc31-4222-9c29-8011c498fd9e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3cbca72c-5bc3-474e-9790-d8a7246f7268}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {4c8c16ad-bf5e-43b2-a01e-16dc218852f8}, !- Inlet Node Name
  {30a3220c-7b1b-4e68-bc67-b8ac655548bc}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {586efe92-6e24-4c23-82a8-a855c7438d98}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {30a3220c-7b1b-4e68-bc67-b8ac655548bc}, !- Inlet Port
  {bd4e60da-8a29-4525-ab73-f68a7805ac0a}; !- Outlet Port

OS:Connection,
  {4c8c16ad-bf5e-43b2-a01e-16dc218852f8}, !- Handle
  {e39b750d-35b8-4b25-825c-7459c9009ca0}, !- Name
  {0de34b36-ab83-4215-bb01-6d425ccd3ef0}, !- Source Object
  3,                                      !- Outlet Port
  {3cbca72c-5bc3-474e-9790-d8a7246f7268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a3220c-7b1b-4e68-bc67-b8ac655548bc}, !- Handle
  {5e4c5605-e3d8-4c77-bbf3-ba8ad19f154b}, !- Name
  {3cbca72c-5bc3-474e-9790-d8a7246f7268}, !- Source Object
  3,                                      !- Outlet Port
  {586efe92-6e24-4c23-82a8-a855c7438d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4e60da-8a29-4525-ab73-f68a7805ac0a}, !- Handle
  {aa9a5a9e-d0ef-447b-acf7-73a765929778}, !- Name
  {586efe92-6e24-4c23-82a8-a855c7438d98}, !- Source Object
  3,                                      !- Outlet Port
  {84b31a25-4e94-44bd-83df-9155f5ec8265}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {31ba7cbb-5c10-457f-8e51-ae96de344584}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {cfe3331c-7a23-4353-9228-75c7c6a4f33b}, !- Inlet Node Name
  {1fb07ea9-06b7-471f-90c9-5164896bfb10}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {22e053c3-1c71-4008-ab1a-7f233c9dbf36}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {1fb07ea9-06b7-471f-90c9-5164896bfb10}, !- Inlet Port
  {f965e36d-e806-4a5d-bb77-fd9d8b3bdd7d}; !- Outlet Port

OS:Connection,
  {1fb07ea9-06b7-471f-90c9-5164896bfb10}, !- Handle
  {c0370c50-1dc9-4118-90f1-e45bdb86e28b}, !- Name
  {31ba7cbb-5c10-457f-8e51-ae96de344584}, !- Source Object
  3,                                      !- Outlet Port
  {22e053c3-1c71-4008-ab1a-7f233c9dbf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f965e36d-e806-4a5d-bb77-fd9d8b3bdd7d}, !- Handle
  {8892176e-6df1-436a-98bc-535d500113e2}, !- Name
  {22e053c3-1c71-4008-ab1a-7f233c9dbf36}, !- Source Object
  3,                                      !- Outlet Port
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {159cffd5-4dcd-4cb3-bb9f-f2830735dc2d}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b44d96f2-19c0-4986-9ecc-f740fea0d346}, !- Cooling Capacity Function of Temperature Curve Name
  {7e2f18bb-327f-4b27-af28-732a6286d099}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {fce04a38-0b5f-420f-a5db-8c7cb327c5a4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {fc07480d-6046-4128-9a1e-5b3a93e9eeca}, !- Chilled Water Inlet Node Name
  {7bdbdabe-304e-4b22-8e7e-94b55f2809f1}, !- Chilled Water Outlet Node Name
  {ad65c381-bdd5-4336-bd9d-78247d9ba9df}, !- Condenser Inlet Node Name
  {9fd91df7-82a4-43c1-9811-6e1ac3518a2a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {b44d96f2-19c0-4986-9ecc-f740fea0d346}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7e2f18bb-327f-4b27-af28-732a6286d099}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fce04a38-0b5f-420f-a5db-8c7cb327c5a4}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {8eb7ced7-75ca-432a-9ea5-764923cccbfc}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {7bdbdabe-304e-4b22-8e7e-94b55f2809f1}, !- Inlet Port
  {716269cf-15a5-48c9-b03a-e8b4e2562063}; !- Outlet Port

OS:Connection,
  {fc07480d-6046-4128-9a1e-5b3a93e9eeca}, !- Handle
  {4023162c-f3ef-4df8-b3e5-b190c13f547e}, !- Name
  {d2fc6a16-e1c4-46a7-97f0-4c960c0c12e2}, !- Source Object
  3,                                      !- Outlet Port
  {159cffd5-4dcd-4cb3-bb9f-f2830735dc2d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7bdbdabe-304e-4b22-8e7e-94b55f2809f1}, !- Handle
  {79584b07-e415-4efa-a43c-79df35ec24cc}, !- Name
  {159cffd5-4dcd-4cb3-bb9f-f2830735dc2d}, !- Source Object
  16,                                     !- Outlet Port
  {8eb7ced7-75ca-432a-9ea5-764923cccbfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716269cf-15a5-48c9-b03a-e8b4e2562063}, !- Handle
  {ccb65627-6d3d-4492-b357-d6cb6fe8f94e}, !- Name
  {8eb7ced7-75ca-432a-9ea5-764923cccbfc}, !- Source Object
  3,                                      !- Outlet Port
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d95a0e23-0988-4fcd-9ad1-adc2cc5783b1}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {7835ba35-1f1b-4417-889e-b3f938b8b5ff}, !- Inlet Port
  {ad65c381-bdd5-4336-bd9d-78247d9ba9df}; !- Outlet Port

OS:Connection,
  {7835ba35-1f1b-4417-889e-b3f938b8b5ff}, !- Handle
  {3b41bc42-7ab3-4fb2-a7c5-a3157ea0c26d}, !- Name
  {a41b20c4-c254-4577-ba1c-bbc494031742}, !- Source Object
  4,                                      !- Outlet Port
  {d95a0e23-0988-4fcd-9ad1-adc2cc5783b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11294a42-3f56-4227-8cac-c6793c4a26da}, !- Handle
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {9fd91df7-82a4-43c1-9811-6e1ac3518a2a}, !- Inlet Port
  {d2c2c119-8404-4186-b32e-d1032f822a41}; !- Outlet Port

OS:Connection,
  {ad65c381-bdd5-4336-bd9d-78247d9ba9df}, !- Handle
  {2d03d552-1633-4811-a05b-936bc597db55}, !- Name
  {d95a0e23-0988-4fcd-9ad1-adc2cc5783b1}, !- Source Object
  3,                                      !- Outlet Port
  {159cffd5-4dcd-4cb3-bb9f-f2830735dc2d}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {9fd91df7-82a4-43c1-9811-6e1ac3518a2a}, !- Handle
  {fab429ae-2f1e-4667-9fe2-3542a6f7b77a}, !- Name
  {159cffd5-4dcd-4cb3-bb9f-f2830735dc2d}, !- Source Object
  18,                                     !- Outlet Port
  {11294a42-3f56-4227-8cac-c6793c4a26da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c2c119-8404-4186-b32e-d1032f822a41}, !- Handle
  {64922fd9-7dc5-4e78-a336-1f389a717d1e}, !- Name
  {11294a42-3f56-4227-8cac-c6793c4a26da}, !- Source Object
  3,                                      !- Outlet Port
  {96d4cff5-03d1-4969-a417-fa73e611a78d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a6eb4e3-c2a8-42cc-b486-a16ce99d9f55}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {85f3dac1-f3d4-40c1-96a5-af48cb273bb3}, !- Inlet Node Name
  {51ad7c97-df94-4791-a956-2a31d833503f}; !- Outlet Node Name

OS:Node,
  {0996a4c9-971d-4a99-bcd8-33263731e17c}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {0351c0d9-dcee-430f-aa9b-abc04067ff64}, !- Inlet Port
  {85f3dac1-f3d4-40c1-96a5-af48cb273bb3}; !- Outlet Port

OS:Connection,
  {0351c0d9-dcee-430f-aa9b-abc04067ff64}, !- Handle
  {ad865369-af1d-4441-b0ec-313d3a6d5348}, !- Name
  {84b31a25-4e94-44bd-83df-9155f5ec8265}, !- Source Object
  4,                                      !- Outlet Port
  {0996a4c9-971d-4a99-bcd8-33263731e17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a148bb50-7d5f-466a-ae54-b6547c17a34c}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {51ad7c97-df94-4791-a956-2a31d833503f}, !- Inlet Port
  {6242d002-75c9-4728-b791-d1a0be55e319}; !- Outlet Port

OS:Connection,
  {85f3dac1-f3d4-40c1-96a5-af48cb273bb3}, !- Handle
  {d4e8fabe-c16e-4c56-8dde-da57e5688acf}, !- Name
  {0996a4c9-971d-4a99-bcd8-33263731e17c}, !- Source Object
  3,                                      !- Outlet Port
  {5a6eb4e3-c2a8-42cc-b486-a16ce99d9f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ad7c97-df94-4791-a956-2a31d833503f}, !- Handle
  {665d439a-0d1b-424e-811e-9a9b635afbe8}, !- Name
  {5a6eb4e3-c2a8-42cc-b486-a16ce99d9f55}, !- Source Object
  3,                                      !- Outlet Port
  {a148bb50-7d5f-466a-ae54-b6547c17a34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6242d002-75c9-4728-b791-d1a0be55e319}, !- Handle
  {7ff442eb-32b8-4600-b95b-11780900e87f}, !- Name
  {a148bb50-7d5f-466a-ae54-b6547c17a34c}, !- Source Object
  3,                                      !- Outlet Port
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {89dce830-c5ae-4486-b9b2-4fc03344e91c}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {25df2514-b3d4-4519-a641-30ffb6749d2a}, !- Inlet Node Name
  {d7a5a5d0-3f3e-487e-b255-5d85f1c156d7}; !- Outlet Node Name

OS:Node,
  {6c824f0a-946c-4745-b729-a76c9596f69e}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {d7a5a5d0-3f3e-487e-b255-5d85f1c156d7}, !- Inlet Port
  {f5b1c950-d57a-458c-8a97-6547d547895a}; !- Outlet Port

OS:Connection,
  {25df2514-b3d4-4519-a641-30ffb6749d2a}, !- Handle
  {16829aad-b734-4bed-b622-d15fe0f1c45c}, !- Name
  {08d188a6-732e-44b6-bb5b-7c32d34d1442}, !- Source Object
  3,                                      !- Outlet Port
  {89dce830-c5ae-4486-b9b2-4fc03344e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a5a5d0-3f3e-487e-b255-5d85f1c156d7}, !- Handle
  {79de2de2-4c62-40cf-8f9c-dbd712483122}, !- Name
  {89dce830-c5ae-4486-b9b2-4fc03344e91c}, !- Source Object
  3,                                      !- Outlet Port
  {6c824f0a-946c-4745-b729-a76c9596f69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b1c950-d57a-458c-8a97-6547d547895a}, !- Handle
  {fed9f490-c748-4600-97aa-233727268917}, !- Name
  {6c824f0a-946c-4745-b729-a76c9596f69e}, !- Source Object
  3,                                      !- Outlet Port
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d7c7cdf-4b9c-46d5-a4dd-3ca1e2e0e924}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {617a98b3-2073-4bef-89cb-662bd03c72f6}, !- Inlet Node Name
  {1ba6a46c-f937-4800-bd37-5a0efcf06e5d}; !- Outlet Node Name

OS:Node,
  {4244a117-fff6-4d68-84ce-3651a89e9cc3}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {439d8297-bdd5-4bf5-9a62-f217b123fec4}, !- Inlet Port
  {617a98b3-2073-4bef-89cb-662bd03c72f6}; !- Outlet Port

OS:Connection,
  {439d8297-bdd5-4bf5-9a62-f217b123fec4}, !- Handle
  {0d39191f-4620-48ea-96d8-89580dde6cce}, !- Name
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Source Object
