Program Version,EnergyPlus, Version 9.4.0-998c4b761e, YMD=2021.03.24 06:33
! <Version>, Version ID
 Version, 9.4
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, Yes, No, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   7.40,   0.00,  -7.60, -12.60,  -7.70,   0.30,   7.00,  14.20,  19.20,  20.90,  20.00,  15.40
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280,42.93,-78.73,-5.00,215.00,98769,1.1739
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Mall 1,0.000,City,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,60,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,15,267,12
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BUILDING STORY 1 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,1.80,1,1,1,3.57,116.62,3.57,232.57,0.00,3.60,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,1.80,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,0.00,3.60,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,1.80,1,1,1,-7.94E-011,47.41,218.81,236.14,0.00,3.60,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,1.80,1,1,1,45.60,120.19,15.53,236.14,0.00,3.60,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 1 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,1.80,1,1,1,72.78,120.19,3.84E-004,17.33,0.00,3.60,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,5.40,1,1,1,3.57,116.62,3.57,232.57,3.60,7.20,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,5.40,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,3.60,7.20,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,5.40,1,1,1,-7.94E-011,47.41,218.81,236.14,3.60,7.20,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,5.40,1,1,1,45.60,120.19,15.53,236.14,3.60,7.20,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 2 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,5.40,1,1,1,72.78,120.19,3.84E-004,17.33,3.60,7.20,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE,0.0,0.00,0.00,0.00,60.09,118.07,9.00,1,1,1,3.57,116.62,3.57,232.57,7.20,10.80,3.60,36087.34,TARP,DOE-2,10024.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 1,0.0,0.00,0.00,0.00,37.73,110.73,9.00,1,1,1,-7.94E-011,74.58,3.84E-004,220.61,7.20,10.80,3.60,2336.59,TARP,DOE-2,649.05,836.29,585.41,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 2,0.0,0.00,0.00,0.00,24.13,227.09,9.00,1,1,1,-7.94E-011,47.41,218.81,236.14,7.20,10.80,3.60,479.14,TARP,DOE-2,133.10,179.58,125.71,53.88,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 3,0.0,0.00,0.00,0.00,82.46,125.41,9.00,1,1,1,45.60,120.19,15.53,236.14,7.20,10.80,3.60,2336.60,TARP,DOE-2,649.06,836.29,585.40,250.89,6,1,0,Yes
 Zone Information, BUILDING STORY 3 THERMALZONE 4,0.0,0.00,0.00,0.00,96.06,9.05,9.00,1,1,1,72.78,120.19,3.84E-004,17.33,7.20,10.80,3.60,479.16,TARP,DOE-2,133.10,179.59,125.71,53.88,6,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE,10024.26,863.2,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,17.074,16.817,0.000,0.000,0.000,0.000,33.891,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE,10024.26,863.2,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,14.741,4.306,0.000,0.000,0.000,0.000,19.046,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE,10024.26,863.2,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1,649.05,55.9,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2,133.10,11.5,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3,649.06,55.9,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
 Zone Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4,133.10,11.5,11.613,8.611E-002,13.933,4.306,0.000,0.000,0.000,0.000,18.239,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,647.4,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,647
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,41.9,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,42
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.6,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,9
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,41.9,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,42
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 PEOPLE 1,RETAILSTRIPMALL TYPE1_OCC_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.6,6.458E-002,15.484,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,9
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,215.8,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,216
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,14.0,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.9,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,14.0,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,14
 People Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 1,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.9,2.153E-002,46.452,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,3
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,431.6,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,432
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 PEOPLE 2,RETAILSTRIPMALL TYPE2_OCC_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,431.6,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,432
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,27.9,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,28
 People Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 1,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,5.7,4.306E-002,23.226,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,6
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE,10024.26,863.2,863.2,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,863
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,55.9,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,56
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,11.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,11
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,55.9,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,56
 People Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 PEOPLE 2,RETAILSTRIPMALL TYPE3_OCC_SCH,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,11.5,8.611E-002,11.613,0.300,0.700,AutoCalculate,HOTELSMALL ACTIVITY_SCH,No,3.8200E-008,0,11
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,31031.570,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,31031.570
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2009.239,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,2009.239
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,412.016,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,412.016
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2009.245,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,2009.245
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,412.029,3.096,35.949,0.000,0.700,0.200,0.100,1.000,General,0.000,412.029
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,101156.477,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,101156.477
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,6549.702,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,6549.702
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1343.088,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,1343.088
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,6549.722,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,6549.722
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 LIGHTS 1,RETAILSTRIPMALL TYPE1_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1343.128,10.091,117.188,0.000,0.700,0.200,0.100,1.000,General,0.000,1343.128
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,5245.570,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,5245.570
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,339.641,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,339.641
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,69.647,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,69.647
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,339.642,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,339.642
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,69.649,0.523,6.077,0.000,0.700,0.200,0.100,1.000,General,0.000,69.649
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE,10024.26,863.2,33718.826,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,33718.826
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2183.234,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,2183.234
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,447.696,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,447.696
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2183.241,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,2183.241
 Lights Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 1,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,447.709,3.364,39.063,0.000,0.700,0.200,0.100,1.000,General,0.000,447.709
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,10491.141,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,10491.141
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,679.283,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,679.283
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,139.294,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,139.294
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,679.285,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,679.285
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,139.299,1.047,12.154,0.000,0.700,0.200,0.100,1.000,General,0.000,139.299
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,67437.652,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,67437.652
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,4366.468,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.468
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,895.392,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.392
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,4366.482,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.482
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 LIGHTS 2,RETAILSTRIPMALL TYPE2_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,895.419,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.419
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,2398.676,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,2398.676
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,155.310,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,155.310
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,31.848,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,31.848
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,155.311,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,155.311
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,31.849,0.239,2.779,0.000,0.700,0.200,0.100,1.000,General,0.000,31.849
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE,10024.26,863.2,67437.652,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,67437.652
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,4366.468,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.468
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,895.392,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.392
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,4366.482,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,4366.482
 Lights Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 1,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,895.419,6.727,78.125,0.000,0.700,0.200,0.100,1.000,General,0.000,895.419
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE,10024.26,863.2,4797.353,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,4797.353
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,310.620,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,310.620
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,63.696,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,63.696
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,310.621,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,310.621
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ADDITIONAL LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,63.698,0.479,5.558,0.000,0.700,0.200,0.100,1.000,General,0.000,63.698
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE,10024.26,863.2,134875.303,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,134875.303
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8732.937,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,8732.937
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1790.783,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,1790.783
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8732.963,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,8732.963
 Lights Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 LIGHTS 2,RETAILSTRIPMALL TYPE3_LIGHT_SCH_2013,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1790.838,13.455,156.250,0.000,0.700,0.200,0.100,1.000,General,0.000,1790.838
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE,10024.26,863.2,240.883,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,240.883
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,15.597,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,15.597
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,3.198,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,3.198
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,15.597,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,15.597
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR FANS,ELEVATOR SCHEDULE 3,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,3.198,2.403E-002,0.279,0.000,0.500,0.000,0.500,Elevators,0.000,3.198
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE,10024.26,863.2,124925.247,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,124925.247
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8088.688,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,8088.688
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1658.673,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,1658.673
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8088.713,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,8088.713
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1658.723,12.462,144.723,0.000,0.000,1.000,0.000,Elevators,0.000,1658.723
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE,10024.26,863.2,251.707,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,251.707
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,16.298,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,16.298
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,3.342,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,3.342
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,16.298,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,16.298
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 9 ELEVATOR LIGHTS,ELEVATOR SCHEDULE 2,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,3.342,2.511E-002,0.292,0.000,0.500,0.000,0.500,Elevators,0.000,3.342
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,32370.073,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,32370.073
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,2095.905,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,2095.905
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,429.788,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,429.788
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,2095.911,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,2095.911
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 ELEC EQUIP 1,RETAILSTRIPMALL TYPE1_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,429.801,3.229,37.500,0.000,0.500,0.000,0.500,General,0.000,429.801
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE,10024.26,863.2,10790.024,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,10790.024
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,698.635,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,698.635
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,143.263,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,143.263
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,698.637,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,698.637
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 1,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,143.267,1.076,12.500,0.000,0.500,0.000,0.500,General,0.000,143.267
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,21580.049,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,21580.049
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,1397.270,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.270
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,286.525,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.525
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,1397.274,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.274
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 ELEC EQUIP 2,RETAILSTRIPMALL TYPE2_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,286.534,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.534
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE,10024.26,863.2,21580.049,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,21580.049
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,1397.270,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.270
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,286.525,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.525
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,1397.274,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,1397.274
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 1,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,286.534,2.153,25.000,0.000,0.500,0.000,0.500,General,0.000,286.534
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE,10024.26,863.2,43160.097,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,43160.097
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,2794.540,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,2794.540
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,573.051,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,573.051
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,2794.548,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,2794.548
 ElectricEquipment Internal Gains Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 ELEC EQUIP 2,RETAILSTRIPMALL TYPE3_EQUIP_SCH,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,573.068,4.306,50.000,0.000,0.500,0.000,0.500,General,0.000,573.068
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 A END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 B END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,0.139,2.139E-004,1.660E-004,0.214,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,2.982E-002,2.240E-004,1.660E-004,0.224,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 1 C END_A - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,4.359E-002,6.716E-005,5.212E-005,6.716E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C  - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,9.360E-003,7.033E-005,5.212E-005,7.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 1 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY GROUND INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 1 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 A END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 B END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 2 C END_B - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,8.491E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,3.954E-002,6.092E-005,4.728E-005,6.092E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,8.492E-003,6.380E-005,4.728E-005,6.380E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,9.122E-002,1.405E-004,1.091E-004,0.141,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C  - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.959E-002,1.472E-004,1.091E-004,0.147,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE,10024.26,863.2,0.000,0.000,N/A,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 1,649.05,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 2,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 3,649.06,55.9,8.090E-003,1.246E-005,9.674E-006,1.246E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 2 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY MID INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 2 THERMALZONE 4,133.10,11.5,1.737E-003,1.305E-005,9.674E-006,1.305E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,0.271,2.705E-005,2.705E-005,2.705E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,8.457E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,8.458E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 A END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,5.877E-002,5.862E-006,5.862E-006,5.862E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,5.877E-002,5.862E-006,5.862E-006,5.862E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,8.708E-003,1.342E-005,5.862E-006,1.342E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 B END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,1.833E-003,1.377E-005,5.862E-006,1.377E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,0.271,2.705E-005,2.705E-005,2.705E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,8.457E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,4.018E-002,6.190E-005,2.705E-005,6.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C  - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,8.458E-003,6.354E-005,2.705E-005,6.354E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_A - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE,10024.26,863.2,1.202E-002,1.199E-006,1.199E-006,1.199E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 1 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 1,649.05,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 2 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 2,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 3 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 3,649.06,55.9,1.781E-003,2.745E-006,1.199E-006,2.745E-003,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, BUILDING STORY 3 THERMALZONE 4 STRIPMALL STRIP MALL - TYPE 3 C END_B - STORY TOP INFILTRATION,ALWAYS ON DISCRETE,BUILDING STORY 3 THERMALZONE 4,133.10,11.5,3.750E-004,2.818E-006,1.199E-006,2.818E-003,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BUILDING STORY 1 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 1 THERMALZONE 4,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 2 THERMALZONE 4,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 1,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 2,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 3,Mixing/Well-Stirred
RoomAir Model,BUILDING STORY 3 THERMALZONE 4,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 4,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 1,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 2,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 3,   1.2500    
 Heating Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 4,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 1 THERMALZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 2 THERMALZONE 4,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 1,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 2,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 3,   1.1500    
 Cooling Sizing Factor Information, Zone BUILDING STORY 3 THERMALZONE 4,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE, Cooling, 172140.47923, 197961.55111, 12.94663, 14.88863, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE, Heating, 83684.84868, 104606.06085, 3.70081, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 12:00:00, -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 1, Cooling, 59366.16115, 68271.08533, 4.46115, 5.13032, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 1, Heating, 55270.33415, 69087.91769, 2.37720, 2.97151, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 2, Cooling, 6006.64949, 6907.64691, 0.45137, 0.51908, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 19:00:00, 26.67300, 1.33605E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 2, Heating, 11860.07521, 14825.09401, 0.51025, 0.63782, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 3, Cooling, 66291.85368, 76235.63173, 4.75995, 5.47394, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 3, Heating, 55339.32846, 69174.16057, 2.38019, 2.97524, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 4, Cooling, 9276.93541, 10668.47572, 0.69715, 0.80172, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 1 THERMALZONE 4, Heating, 11875.48157, 14844.35197, 0.51092, 0.63865, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE, Cooling, 560557.22669, 644640.81069, 40.00246, 46.00283, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE, Heating, 0.00000, 0.00000, 0.00000, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, , -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 1, Cooling, 72507.21101, 83383.29266, 5.44830, 6.26554, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 1, Heating, 67466.73765, 84333.42206, 2.90459, 3.63074, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 2, Cooling, 9523.10049, 10951.56557, 0.68236, 0.78471, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 2, Heating, 14438.63869, 18048.29836, 0.62174, 0.77717, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 3, Cooling, 83877.88635, 96459.56931, 6.02495, 6.92870, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 3, Heating, 67307.62607, 84134.53259, 2.89771, 3.62214, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 4, Cooling, 13176.56262, 15153.04702, 0.99008, 1.13859, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 12:00:00, 29.09100, 1.33648E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 2 THERMALZONE 4, Heating, 14405.31038, 18006.63798, 0.62029, 0.77537, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE, Cooling, 549052.16701, 631409.99206, 39.17248, 45.04835, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE, Heating, 217049.63606, 271312.04508, 9.14213, 11.83965, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 10024.26056, 863.20194, 11.83965, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 1, Cooling, 74217.52468, 85350.15338, 5.57605, 6.41246, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 17:00:00, 28.99800, 1.33646E-002, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 1, Heating, 69597.81331, 86997.26664, 2.99742, 3.74678, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05309, 55.89079, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 2, Cooling, 10397.57935, 11957.21625, 0.74562, 0.85747, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 2, Heating, 14777.62765, 18472.03457, 0.63654, 0.79568, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09538, 11.46101, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 3, Cooling, 92098.48757, 105913.26070, 6.61382, 7.60590, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 3, Heating, 69352.76429, 86690.95536, 2.98683, 3.73353, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 649.05506, 55.89096, 0.76660, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 4, Cooling, 13651.95509, 15699.74835, 0.98043, 1.12749, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 10:00:00, 26.76600, 1.33607E-002, 133.09940, 11.46136, 0.15720, 0.00000
 Zone Sizing Information, BUILDING STORY 3 THERMALZONE 4, Heating, 14726.12381, 18407.65476, 0.63431, 0.79289, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00, -16.30000, 9.24091E-004, 133.09940, 11.46136, 0.15720, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, 5 ZONE VAV, Cooling, Sensible, 368173.09, 21.68946, 21.68946, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV, Heating, Sensible, 469486.28, 19.06286, 19.06286, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 02:00:00
 System Sizing Information, 5 ZONE VAV 1, Cooling, Sensible, 850057.81, 59.47387, 59.47387, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV 1, Heating, Sensible, 501974.90, 20.64507, 20.64507, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 10:00:00
 System Sizing Information, 5 ZONE VAV 2, Cooling, Sensible, 850047.29, 59.46909, 59.46909, BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1, 7/21 00:00:00
 System Sizing Information, 5 ZONE VAV 2, Heating, Sensible, 469486.28, 20.90853, 20.90853, BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1, 1/21 01:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 14.88863
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.51304
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.97773
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.42630E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 3.29726E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 4.62602
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 150746.92611
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 3.29726E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 3130.25163
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE REHEAT COIL,142532.45
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 5.13032
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.64030E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.02606
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.95216E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.12573E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97151
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 97185.89305
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.12573E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2020.26483
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 1 REHEAT COIL,91889.77
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.63782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.15901
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.12756
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.42403
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.39608E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.56165E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63782
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 20855.30378
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.56165E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 433.50094
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 2 REHEAT COIL,19718.80
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 5.47394
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 9.03517E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.09479
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.21686E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.12839E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 2.97524
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 97307.32618
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.12839E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2022.78531
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 3 REHEAT COIL,92004.58
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.80172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12651
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16034
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.33735
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.01174E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 4.56758E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.63865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 1 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 20882.41198
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 4.56758E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 1 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 434.06360
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 1 THERMALZONE 4 REHEAT COIL,19744.43
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 46.00283
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16604
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.20057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.44278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.29457E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.00724E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 9.20057
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 91768.41334
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.00724E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 1594.57158
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE REHEAT COIL,86757.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.26554
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.89362E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.25311
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.82668E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.59466E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.63074
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 118624.65729
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.59466E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2465.16598
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 1 REHEAT COIL,112160.33
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.78471
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.12924
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15694
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.34465
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.94794E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.55291E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77717
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 25387.22917
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.55291E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 527.54854
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 2 REHEAT COIL,24003.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.92870
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.13814E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.38574
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.33753E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.58854E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.62214
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 118345.04211
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.58854E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2459.36288
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 3 REHEAT COIL,111895.95
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.13859
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.90767E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22772
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.27721E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.54009E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.77537
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 2 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 25328.63178
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.54009E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 2 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 526.33232
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 2 THERMALZONE 4 REHEAT COIL,23948.38
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 45.04835
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.16956
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 9.00967
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.45217
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 2.24697E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 7.53382E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 11.42766
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size Rated Capacity [W], 344437.00087
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 7.53382E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 6997.98292
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE REHEAT COIL,325693.94
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 6.41246
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 7.71277E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.28249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.93986E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.67797E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.74678
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 1 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size Rated Capacity [W], 122433.70943
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.67797E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 1 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2544.43343
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 1 REHEAT COIL,115761.79
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.85747
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.11828
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.17149
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.31541
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 3.22125E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.68616E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79568
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 2 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size Rated Capacity [W], 25996.45766
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.68616E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 2 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 540.23759
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 2 REHEAT COIL,24579.81
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 7.60590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 6.50258E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.52118
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 5.85921E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 2.66855E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 3.73353
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 3 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size Rated Capacity [W], 122002.88163
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 2.66855E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 3 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 2535.49149
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 3 REHEAT COIL,115354.44
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.12749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 8.99533E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.20000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.22550
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.23553E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Maximum Reheat Water Flow Rate [m3/s], 5.66636E-004
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s], 0.79289
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Temperature [C], 12.77778
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, BUILDING STORY 3 THERMALZONE 4 VAV TERMINAL, Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir], 8.00000E-003
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size Rated Capacity [W], 25905.91957
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size Maximum Water Flow Rate [m3/s], 5.66636E-004
 Component Sizing Information, Coil:Heating:Water, BUILDING STORY 3 THERMALZONE 4 REHEAT COIL, Design Size U-Factor Times Area Value [W/K], 538.35847
Water Heating Coil Capacity Information,Coil:Heating:Water,BUILDING STORY 3 THERMALZONE 4 REHEAT COIL,24494.20
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 13.46622
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.38649
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Sum of Air Terminal Maximum Flow Rates [m3/s], 26.93243
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Heating Design Air Flow Rate [m3/s], 19.06286
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Cooling Design Air Flow Rate [m3/s], 21.68946
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Adjusted Main Design Air Flow Rate [m3/s], 21.68946
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Calculated Heating Air Flow Ratio [], 0.87890
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 30.56019
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 12.22407
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 61.12037
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Heating Design Air Flow Rate [m3/s], 20.64507
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Cooling Design Air Flow Rate [m3/s], 59.47387
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Adjusted Main Design Air Flow Rate [m3/s], 59.47387
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Calculated Heating Air Flow Ratio [], 0.34713
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 30.52584
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 12.21034
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 61.05168
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Heating Design Air Flow Rate [m3/s], 20.90853
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Cooling Design Air Flow Rate [m3/s], 59.46909
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Adjusted Main Design Air Flow Rate [m3/s], 59.46909
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Calculated Heating Air Flow Ratio [], 0.35159
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV, Design Supply Air Flow Rate [m3/s], 21.68946
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 1, Design Supply Air Flow Rate [m3/s], 59.47387
 Component Sizing Information, AirLoopHVAC, 5 ZONE VAV 2, Design Supply Air Flow Rate [m3/s], 59.46909
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,5 ZONE VAV VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 1 THERMALZONE,BLENDED OA,,BUILDING STORY 1 THERMALZONE 1,BLENDED OA,,BUILDING STORY 1 THERMALZONE 2,BLENDED OA,,BUILDING STORY 1 THERMALZONE 3,BLENDED OA,,BUILDING STORY 1 THERMALZONE 4,BLENDED OA,
 Controller:MechanicalVentilation,5 ZONE VAV 1 VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 2 THERMALZONE,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 1,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 2,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 3,BLENDED OA 1,,BUILDING STORY 2 THERMALZONE 4,BLENDED OA 1,
 Controller:MechanicalVentilation,5 ZONE VAV 2 VENT CONTROLLER,ALWAYS ON DISCRETE,No,ZoneSum,1.00,5,BUILDING STORY 3 THERMALZONE,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 1,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 2,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 3,BLENDED OA 2,,BUILDING STORY 3 THERMALZONE 4,BLENDED OA 2,
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 21.68946
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Air Temperature [C], 27.16768
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44598
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.23978E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Coil Load [W], 661780.69582
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Water Flow Rate [m3/s], 2.80979E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV CLG COIL, Design Size Design Air Flow Rate [m3/s], 21.68946
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV CLG COIL,618394.27,405891.85,212502.41,0.66,65207.79,661.37
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size Rated Capacity [W], 223190.96904
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 4.88182E-003
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 2932.37256
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV MAIN HTG COIL,149005.84
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV FAN, Design Size Maximum Flow Rate [m3/s], 21.68946
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 2.80979E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV CLG COIL CONTROLLER, Controller Convergence Tolerance, 1.69475E-005
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 4.88182E-003
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 1 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 59.47387
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 1 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Air Temperature [C], 24.89427
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44182
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.06734E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Coil Load [W], 1345120.38235
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Water Flow Rate [m3/s], 5.71112E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 1 CLG COIL, Design Size Design Air Flow Rate [m3/s], 59.47387
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV 1 CLG COIL,1514131.14,1028883.14,485248.00,0.68,157148.39,1593.89
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size Rated Capacity [W], 488887.08511
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 1.06933E-002
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 1 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 6681.16741
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV 1 MAIN HTG COIL,346892.00
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV 1 FAN, Design Size Maximum Flow Rate [m3/s], 59.47387
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.71112E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 CLG COIL CONTROLLER, Controller Convergence Tolerance, 8.33795E-006
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 1 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 1.06933E-002
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 2 OA CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 59.46909
 Component Sizing Information, Controller:OutdoorAir, 5 ZONE VAV 2 OA CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 13.68725
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Air Temperature [C], 24.89509
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Water Temperature [C], 6.66667
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Outlet Air Temperature [C], 11.44218
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Inlet Air Humidity Ratio [kgWater/kgDryAir], 1.08236E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Outlet Air Humidity Ratio [kgWater/kgDryAir], 8.50000E-003
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Coil Load [W], 1371754.74823
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Water Flow Rate [m3/s], 5.82421E-002
 Component Sizing Information, Coil:Cooling:Water, 5 ZONE VAV 2 CLG COIL, Design Size Design Air Flow Rate [m3/s], 59.46909
Water Cooling Coil Capacity Information,Coil:Cooling:Water,5 ZONE VAV 2 CLG COIL,1527284.77,1034988.65,492296.12,0.68,158714.25,1609.77
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size Rated Capacity [W], 432338.76381
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size Maximum Water Flow Rate [m3/s], 9.45648E-003
 Component Sizing Information, Coil:Heating:Water, 5 ZONE VAV 2 MAIN HTG COIL, Design Size U-Factor Times Area Value [W/K], 6025.66728
Water Heating Coil Capacity Information,Coil:Heating:Water,5 ZONE VAV 2 MAIN HTG COIL,315954.20
 Component Sizing Information, Fan:VariableVolume, 5 ZONE VAV 2 FAN, Design Size Maximum Flow Rate [m3/s], 59.46909
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 CLG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 5.82421E-002
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 CLG COIL CONTROLLER, Controller Convergence Tolerance, 8.17606E-006
 Component Sizing Information, Controller:WaterCoil, 5 ZONE VAV 2 MAIN HTG COIL CONTROLLER, Maximum Actuated Flow [m3/s], 9.45648E-003
Water Heater Information,WaterHeater:Mixed,42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR,7.9493,246179.6,0.000,0.0000
Water Heater Information,WaterHeater:Mixed,42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1,7.9493,246179.6,0.000,0.0000
Water Heater Information,WaterHeater:Mixed,83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR,15.7094,486497.9,0.000,0.0000
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Flow Rate [m3/s], 0.14345
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Initial Design Power Consumption [W], 27486.23357
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.14345
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Initial Plant Loop Volume [m3], 17.21414
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Flow Rate [m3/s], 0.14345
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Initial Design Power Consumption [W], 9162.07786
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Chilled Water Flow Rate [m3/s], 0.14345
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Capacity [W], 3378655.82640
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Initial Design Size Reference Condenser Fluid Flow Rate [m3/s], 0.17196
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 0.17196
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Initial Plant Loop Volume [m3], 20.63557
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Flow Rate [m3/s], 0.17196
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Initial Design Power Consumption [W], 36390.67065
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Design Water Flow Rate [m3/s], 0.17196
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Fan Power at Design Air Flow Rate [W], 41924.93284
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Design Air Flow Rate [m3/s], 113.18429
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Nominal Capacity [W], 3969517.61267
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Air Flow Rate in free convection regime [m3/s], 22.63686
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Initial Tower capacity in free convection regime at design conditions [W], 496189.70158
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Initial Plant Loop Volume [m3], 6.69735
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Initial Design Power Consumption [W], 14258.43099
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Nominal Capacity [W], 2551624.62191
 Component Sizing Information, Boiler:HotWater, BOILER, Initial Design Size Design Water Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1, Initial Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Initial Maximum Loop Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Initial Plant Loop Volume [m3], 1.88514E-002
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Initial Design Power Consumption [W], 2.01403E-007
 Component Sizing Information, WaterHeater:Mixed, 83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Initial Use Side Design Flow Rate [m3/s], 1.57095E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Type, Hum Ind Value at Max Temp, Hum Ind Units, Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1854606059,0.4554489028,Pass,Pass,0.1104193705,0.3345822419,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,4.6656027160E-002,6.9677588438E-002,Pass,Pass,0.1318219077,0.1616261518,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,8.5835352021E-002,0.1604311788,Pass,Pass,0.1046326648,0.1303974371,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.3144837538,0.6449190556,Pass,Pass,0.1028632007,0.1156196947,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1406440382,0.3165382480,Pass,Pass,0.1025344685,8.9757672022E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2486793692,0.6140491611,Pass,Pass,8.3245241717E-002,0.2290088999,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1908875163,0.4814947655,Pass,Pass,0.1170412114,0.2314580889,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2026106025,0.5242151384,Pass,Pass,0.1189356230,0.2997842313,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2779556616,0.5803194589,Pass,Pass,8.6214712070E-002,0.1253999087,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1966037770,0.4403837283,Pass,Pass,9.3300219180E-002,0.1624865870,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2317957204,0.6124870232,Pass,Pass,8.8097785190E-002,0.2325438947,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1777905628,0.4024155248,Pass,Pass,0.1225001784,0.2122922162,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.1890075045,0.4588996894,Pass,Pass,0.1107875306,0.2464457253,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2991345728,0.5858394094,Pass,Pass,8.7319993515E-002,0.1013634834,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,0.2022742382,0.4298262010,Pass,Pass,9.8493935806E-002,0.1447674756,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1853632360,0.4487239324,Pass,Pass,0.1097108058,0.3341622805,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,7.4564247115E-002,8.6007027709E-002,Pass,Pass,0.1312475193,0.1791358552,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,6.1075841909E-002,9.3929563685E-002,Pass,Pass,0.1018738256,0.1291471703,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.3433479553,0.6338242645,Pass,Pass,0.1009868937,0.1250788346,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1357041933,0.2522385834,Pass,Pass,0.1004057335,9.2779018882E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2486628075,0.6116168609,Pass,Pass,8.3131126473E-002,0.2286626119,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1680521413,0.3941673237,Pass,Pass,0.1132386483,0.2078473817,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1722259983,0.4190857588,Pass,Pass,0.1093954354,0.2573950492,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2863027559,0.5649445233,Pass,Pass,8.2204376125E-002,0.1126343426,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1701766895,0.3420855797,Pass,Pass,8.7817425802E-002,0.1338654393,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.2300914345,0.6016382133,Pass,Pass,8.6095120535E-002,0.2260324321,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1577333850,0.3224849181,Pass,Pass,0.1197840438,0.1934868578,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1630669391,0.3575514146,Pass,Pass,0.1047533721,0.2142891115,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.3088329722,0.5840681994,Pass,Pass,8.4045999783E-002,9.9083198913E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,0.1784582726,0.3371044966,Pass,Pass,9.4728702343E-002,0.1219815150,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.2195794152,0.3832496618,Pass,Pass,0.1276542494,0.3170175523,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4640966766,1.0877183396,Pass,Pass,0.6952086657,2.8573798554,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.3714528080,0.9359514935,Pass,Pass,0.2621242665,0.8235028792,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4639564317,1.0955801271,Pass,Pass,0.6758107728,2.7606120759,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4638837823,1.0508285427,Pass,Pass,0.5642965782,2.3090448303,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.1260082622,0.3125181308,Pass,Pass,8.2979626115E-002,0.1122801943,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4650120833,1.2322206782,Pass,Pass,0.3223022303,1.0212887359,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.3352473721,0.8909368360,Pass,Pass,0.1432213864,0.4328943185,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4651323842,1.2381289975,Pass,Pass,0.3229330682,1.0291328255,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4647372895,1.1988099217,Pass,Pass,0.3162879615,0.9713716423,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4879190586,0.8687240368,Pass,Pass,0.1586870181,0.2314103814,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4652282706,1.2305434256,Pass,Pass,0.3139527932,1.0243836716,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4624023637,1.1125986163,Pass,Pass,0.2698132727,0.9172259324,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4648885624,1.2409523429,Pass,Pass,0.3187674914,1.0388355148,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,0.4643748868,1.1866985864,Pass,Pass,0.3017880496,1.0077664102,Pass,Pass
! <Plant Coincident Sizing Algorithm>,Plant Loop Name,Sizing Pass {#},Measured Mass Flow{kg/s},Measured Demand {W},Demand Calculated Mass Flow{kg/s},Sizes Changed {Yes/No},Previous Volume Flow Rate {m3/s},New Volume Flow Rate {m3/s},Demand Check Applied {Yes/No},Sizing Factor {},Normalized Change {},Specific Heat{J/kg-K},Density {kg/m3}
Plant Coincident Sizing Algorithm,CONDENSER WATER LOOP,1,171.9455118,2996219.66,128.4727329,Yes,0.171963,0.197758,No,1.1500,0.150000,4197.9300,999.8980
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.14345
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 17.21414
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 0.19776
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 23.73090
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 6.69735
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 9.53924E-003
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, PlantLoop, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP, Plant Loop Volume [m3], 1.88514E-002
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Flow Rate [m3/s], 0.14345
 Component Sizing Information, Pump:VariableSpeed, CHILLED WATER LOOP SECONDARY PUMP, Design Power Consumption [W], 27486.23357
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Chilled Water Flow Rate [m3/s], 0.14345
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Capacity [W], 3378655.82640
 Component Sizing Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, Design Size Reference Condenser Fluid Flow Rate [m3/s], 0.17196
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, 90.1-2013 WATERCOOLED  ROTARY SCREW CHILLER 0, 7.95, 27.12
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Flow Rate [m3/s], 0.14345
 Component Sizing Information, Pump:ConstantSpeed, CHILLED WATER LOOP PRIMARY PUMP, Design Power Consumption [W], 9162.07786
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Design Water Flow Rate [m3/s], 0.19776
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Fan Power at Design Air Flow Rate [W], 48213.67276
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Design Air Flow Rate [m3/s], 130.16193
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Nominal Capacity [W], 4564945.25457
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Air Flow Rate in free convection regime [m3/s], 26.03239
 Component Sizing Information, CoolingTower:VariableSpeed, PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER, Tower capacity in free convection regime at design conditions [W], 570618.15682
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Flow Rate [m3/s], 0.19776
 Component Sizing Information, Pump:ConstantSpeed, CONDENSER WATER LOOP CONSTANT PUMP, Design Power Consumption [W], 41849.27125
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Nominal Capacity [W], 2551624.62191
 Component Sizing Information, Boiler:HotWater, BOILER, Design Size Design Water Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Flow Rate [m3/s], 5.58113E-002
 Component Sizing Information, Pump:VariableSpeed, HOT WATER LOOP PUMP, Design Power Consumption [W], 14258.43099
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 1 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 42X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR 1, Use Side Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 7.94936E-005
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 2 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 1.01915E-007
 Component Sizing Information, WaterHeater:Mixed, 83X 50GAL NATURALGAS WATER HEATER - 20KBTU/HR, Use Side Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Flow Rate [m3/s], 1.57095E-004
 Component Sizing Information, Pump:VariableSpeed, STRIPMALL STRIP MALL - TYPE 3 - 90.1-2013 SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN, Design Power Consumption [W], 2.01403E-007
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,30.30,9.30,DefaultMultipliers,Wetbulb,21.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1854606070,0.4554489034,Pass,Pass,0.1104193676,0.3345822357,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,4.6656027450E-002,6.9677587617E-002,Pass,Pass,0.1318219075,0.1616261517,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,8.5835352208E-002,0.1604311808,Pass,Pass,0.1046326640,0.1303974359,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.3144837552,0.6449190593,Pass,Pass,0.1028632005,0.1156196955,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1406440385,0.3165382515,Pass,Pass,0.1025344677,8.9757672094E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2486793690,0.6140491611,Pass,Pass,8.3245241072E-002,0.2290089000,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1908875173,0.4814947671,Pass,Pass,0.1170412109,0.2314580886,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2026106033,0.5242151399,Pass,Pass,0.1189356224,0.2997842312,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2779556616,0.5803194584,Pass,Pass,8.6214711532E-002,0.1253999088,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1966037780,0.4403837309,Pass,Pass,9.3300218494E-002,0.1624865867,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2317957185,0.6124870242,Pass,Pass,8.8097784942E-002,0.2325438930,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1777905661,0.4024155269,Pass,Pass,0.1225001763,0.2122922158,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.1890075095,0.4588996897,Pass,Pass,0.1107875276,0.2464457244,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2991345751,0.5858394119,Pass,Pass,8.7319992453E-002,0.1013634853,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1,0.2022742412,0.4298262027,Pass,Pass,9.8493933639E-002,0.1447674759,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,27.80,9.30,DefaultMultipliers,Wetbulb,23.80,{C},98769,240,5.7,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAETau
Environment:WarmupDays,  5
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1853632345,0.4487239306,Pass,Pass,0.1097108066,0.3341622835,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,7.4564247076E-002,8.6007027387E-002,Pass,Pass,0.1312475193,0.1791358552,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,6.1075839798E-002,9.3929558161E-002,Pass,Pass,0.1018738256,0.1291471718,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.3433479560,0.6338242648,Pass,Pass,0.1009868938,0.1250788348,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1357041914,0.2522385756,Pass,Pass,0.1004057335,9.2779020183E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2486628083,0.6116168608,Pass,Pass,8.3131126605E-002,0.2286626119,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1680521426,0.3941673265,Pass,Pass,0.1132386482,0.2078473822,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1722259993,0.4190857615,Pass,Pass,0.1093954353,0.2573950495,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2863027552,0.5649445236,Pass,Pass,8.2204376057E-002,0.1126343427,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1701766907,0.3420855839,Pass,Pass,8.7817425704E-002,0.1338654398,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.2300914352,0.6016382134,Pass,Pass,8.6095118736E-002,0.2260324287,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1577333864,0.3224849193,Pass,Pass,0.1197840435,0.1934868541,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1630669402,0.3575514171,Pass,Pass,0.1047533718,0.2142891075,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.3088329709,0.5840681997,Pass,Pass,8.4045999705E-002,9.9083197440E-002,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1,0.1784582739,0.3371045011,Pass,Pass,9.4728702158E-002,0.1219815121,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,-16.30,0.00,DefaultMultipliers,Wetbulb,-16.30,{C},98769,270,5.1,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  9
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.2195794152,0.3832496618,Pass,Pass,0.1276542494,0.3170175523,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4640966766,1.0877183396,Pass,Pass,0.6952086657,2.8573798554,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.3714528080,0.9359514935,Pass,Pass,0.2621242665,0.8235028792,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4639564317,1.0955801271,Pass,Pass,0.6758107728,2.7606120759,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 1 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4638837823,1.0508285427,Pass,Pass,0.5642965782,2.3090448303,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.1260082622,0.3125181308,Pass,Pass,8.2979626115E-002,0.1122801943,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4650120833,1.2322206782,Pass,Pass,0.3223022303,1.0212887359,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.3352473721,0.8909368360,Pass,Pass,0.1432213864,0.4328943185,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4651323842,1.2381289975,Pass,Pass,0.3229330682,1.0291328255,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 2 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4647372895,1.1988099217,Pass,Pass,0.3162879615,0.9713716423,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4879190586,0.8687240368,Pass,Pass,0.1586870181,0.2314103814,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 1,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4652282706,1.2305434256,Pass,Pass,0.3139527932,1.0243836716,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 2,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4624023637,1.1125986163,Pass,Pass,0.2698132727,0.9172259324,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 3,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4648885624,1.2409523429,Pass,Pass,0.3187674914,1.0388355148,Pass,Pass
 Warmup Convergence Information,BUILDING STORY 3 THERMALZONE 4,SizingPeriod: BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1,0.4643748868,1.1866985864,Pass,Pass,0.3017880496,1.0077664102,Pass,Pass
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment,BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A,Clark and Allen
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
