





<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>OpenStudio Results</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#Model_Summary">Model Summary</a></li>
          
              
              <li><a href="#Annual_Overview">Annual Overview</a></li>
          
              
              <li><a href="#Monthly_Overview">Monthly Overview</a></li>
          
              
              <li><a href="#Utility_Bills_Rates">Utility Bills/Rates</a></li>
          
              
              <li><a href="#Envelope_Summary">Envelope Summary</a></li>
          
              
              <li><a href="#Space_Type_Breakdown">Space Type Breakdown</a></li>
          
              
              <li><a href="#Space_Type_Summary">Space Type Summary</a></li>
          
              
              <li><a href="#Interior_Lighting_Summary">Interior Lighting Summary</a></li>
          
              
              <li><a href="#Plug_Loads_Summary">Plug Loads Summary</a></li>
          
              
              <li><a href="#Exterior_Lighting">Exterior Lighting</a></li>
          
              
              <li><a href="#Water_Use_Equipment">Water Use Equipment</a></li>
          
              
              <li><a href="#HVAC_Load_Profiles">HVAC Load Profiles</a></li>
          
              
              <li><a href="#Zone_Conditions">Zone Conditions</a></li>
          
              
              <li><a href="#Zone_Overview">Zone Overview</a></li>
          
              
              <li><a href="#Zone_Equipment_Detail">Zone Equipment Detail</a></li>
          
              
              <li><a href="#Air_Loops_Detail">Air Loops Detail</a></li>
          
              
              <li><a href="#Plant_Loops_Detail">Plant Loops Detail</a></li>
          
              
              <li><a href="#Outdoor_Air">Outdoor Air</a></li>
          
              
              <li><a href="#Cash_Flow">Cash Flow</a></li>
          
              
              <li><a href="#Site_and_Source_Summary">Site and Source Summary</a></li>
          
              
              <li><a href="#Schedule_Overview">Schedule Overview</a></li>
          
              
              <li><a href="#Measure_Warnings">Measure Warnings</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>OpenStudio Results</h1>
      
      

          
          <h2 id="Model_Summary">Model Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    Building Summary
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Data</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Building Name</td>
                                
                            
                        
                            
                                
                                    <td>Mall 1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site Energy</td>
                                
                            
                        
                            
                                
                                    <td>20,916,599 kBtu</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Building Area</td>
                                
                            
                        
                            
                                
                                    <td>374,215 ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total Site EUI</td>
                                
                            
                        
                            
                                
                                    <td>55.89 kBtu/ft^2</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>OpenStudio Standards Building Type</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    Weather Summary
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Weather File</td>
                                
                            
                        
                            
                                
                                    <td>Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Latitude</td>
                                
                            
                        
                            
                                
                                    <td>       42.93</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Longitude</td>
                                
                            
                        
                            
                                
                                    <td>       -78.7</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevation</td>
                                
                            
                        
                            
                                
                                    <td>705 ft</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Time Zone</td>
                                
                            
                        
                            
                                
                                    <td>        -5.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>North Axis Angle</td>
                                
                            
                        
                            
                                
                                    <td>        0.00</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>ASHRAE Climate Zone</td>
                                
                            
                        
                            
                                
                                    <td>6A</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    Sizing Period Design Days
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Maximum Dry Bulb (F)</th>
                        
                    
                        
                            <th>Daily Temperature Range (R)</th>
                        
                    
                        
                            <th>Humidity Value</th>
                        
                    
                        
                            <th>Humidity Type</th>
                        
                    
                        
                            <th>Wind Speed (mph)</th>
                        
                    
                        
                            <th>Wind Direction</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=>MWB 1</td>
                                
                            
                        
                            
                                
                                    <td>86.54</td>
                                
                            
                        
                            
                                
                                    <td>16.74</td>
                                
                            
                        
                            
                                
                                    <td>71.24</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.75</td>
                                
                            
                        
                            
                                
                                    <td>240.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=>MDB 1</td>
                                
                            
                        
                            
                                
                                    <td>82.04</td>
                                
                            
                        
                            
                                
                                    <td>16.74</td>
                                
                            
                        
                            
                                
                                    <td>74.84</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>12.75</td>
                                
                            
                        
                            
                                
                                    <td>240.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB 1</td>
                                
                            
                        
                            
                                
                                    <td>2.66</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td>2.66</td>
                                
                            
                        
                            
                                
                                    <td>Wetbulb [F]</td>
                                
                            
                        
                            
                                
                                    <td>11.41</td>
                                
                            
                        
                            
                                
                                    <td>270.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    Unmet Hours Summary
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Time (hr)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Heating</td>
                                
                            
                        
                            
                                
                                    <td>766.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Cooling</td>
                                
                            
                        
                            
                                
                                    <td>177.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Heating</td>
                                
                            
                        
                            
                                
                                    <td>501.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>During Occupied Cooling</td>
                                
                            
                        
                            
                                
                                    <td>177.0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    Unmet Hours Tolerance
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Tolerance for Time Setpoint Not Met</th>
                        
                    
                        
                            <th>Temperature (F)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1.01</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1.01</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Annual_Overview">Annual Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    End Use - view table
                    
                
              </button>
              <div class="collapse" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>5,296,108</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1,580,419</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>7,672,295</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>1,219,424</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>2,206,253</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>1,439,251</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>717,545</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>69,902</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>233,172</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>482,240</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_1">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_1", 500, 240);
                          var data = [{"label":"Heating","value":5296108.2450035205,"color":"#EF1C21"},{"label":"Cooling","value":1580418.7009240347,"color":"#0071BD"},{"label":"Interior Lighting","value":7672295.243800209,"color":"#F7DF10"},{"label":"Exterior Lighting","value":1219423.5943103016,"color":"#DEC310"},{"label":"Interior Equipment","value":2206252.867295715,"color":"#4A4D4A"},{"label":"Fans","value":1439250.8190245691,"color":"#FF79AD"},{"label":"Pumps","value":717544.9509331968,"color":"#632C94"},{"label":"Heat Rejection","value":69901.51262310715,"color":"#F75921"},{"label":"Heat Recovery","value":233172.48976827916,"color":"#CE5921"},{"label":"Water Systems","value":482239.8726442127,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    Energy Use - view table
                    
                
              </button>
              <div class="collapse" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Fuel</th>
                        
                    
                        
                            <th>Consumption (kBtu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electricity</td>
                                
                            
                        
                            
                                
                                    <td>15,138,251</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Natural Gas</td>
                                
                            
                        
                            
                                
                                    <td>5,778,348</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gasoline</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Diesel</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Coal</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fuel Oil No 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Propane</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 1</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Other Fuel 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>District Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_2">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_2", 500, 240);
                          var data = [{"label":"Electricity","value":15138250.700508209,"color":"#DDCC77"},{"label":"Natural Gas","value":5778348.117647733,"color":"#999933"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Electricity', '#DDCC77', 'white', 1);
                        
                        
                        myChart.assignColor('Natural Gas', '#999933', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    EUI - Electricity - view table
                    
                
              </button>
              <div class="collapse" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (kWh)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>463,175</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>2,248,528</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>357,378</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>646,589</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>421,803</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>210,292</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>20,486</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>68,336</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_3">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_3", 500, 240);
                          var data = [{"label":"Cooling","value":463175.0,"color":"#0071BD"},{"label":"Interior Lighting","value":2248527.7777777775,"color":"#F7DF10"},{"label":"Exterior Lighting","value":357377.7777777778,"color":"#DEC310"},{"label":"Interior Equipment","value":646588.8888888889,"color":"#4A4D4A"},{"label":"Fans","value":421802.7777777778,"color":"#FF79AD"},{"label":"Pumps","value":210291.66666666666,"color":"#632C94"},{"label":"Heat Rejection","value":20486.111111111113,"color":"#F75921"},{"label":"Heat Recovery","value":68336.11111111111,"color":"#CE5921"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'white', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'white', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'white', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'white', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'white', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    EUI - Gas - view table
                    
                
              </button>
              <div class="collapse" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>End Use</th>
                        
                    
                        
                            <th>Consumption (therms)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>52,961</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>4,822</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_4">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_4", 500, 240);
                          var data = [{"label":"Heating","value":52961.082450035196,"color":"#EF1C21"},{"label":"Water Systems","value":4822.398726442127,"color":"#FFB239"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'white', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Monthly_Overview">Monthly Overview</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_9 aria-expanded="false" aria-controls=table_9>
                
                
                    Electricity Consumption (kWh) - view table
                    
                
              </button>
              <div class="collapse" id=table_9>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>1033.33</td>
                                
                            
                        
                            
                                
                                    <td>691.39</td>
                                
                            
                        
                            
                                
                                    <td>10951.25</td>
                                
                            
                        
                            
                                
                                    <td>12180.36</td>
                                
                            
                        
                            
                                
                                    <td>35622.22</td>
                                
                            
                        
                            
                                
                                    <td>83195.28</td>
                                
                            
                        
                            
                                
                                    <td>121098.33</td>
                                
                            
                        
                            
                                
                                    <td>104960.83</td>
                                
                            
                        
                            
                                
                                    <td>62376.67</td>
                                
                            
                        
                            
                                
                                    <td>20259.17</td>
                                
                            
                        
                            
                                
                                    <td>9831.06</td>
                                
                            
                        
                            
                                
                                    <td>974.97</td>
                                
                            
                        
                            
                                
                                    <td>463174.86</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>190462.22</td>
                                
                            
                        
                            
                                
                                    <td>172574.72</td>
                                
                            
                        
                            
                                
                                    <td>192026.39</td>
                                
                            
                        
                            
                                
                                    <td>183436.39</td>
                                
                            
                        
                            
                                
                                    <td>191820.56</td>
                                
                            
                        
                            
                                
                                    <td>185611.11</td>
                                
                            
                        
                            
                                
                                    <td>189851.67</td>
                                
                            
                        
                            
                                
                                    <td>191889.17</td>
                                
                            
                        
                            
                                
                                    <td>184931.94</td>
                                
                            
                        
                            
                                
                                    <td>190462.22</td>
                                
                            
                        
                            
                                
                                    <td>185405.28</td>
                                
                            
                        
                            
                                
                                    <td>190057.5</td>
                                
                            
                        
                            
                                
                                    <td>2248529.17</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>39649.72</td>
                                
                            
                        
                            
                                
                                    <td>31610.0</td>
                                
                            
                        
                            
                                
                                    <td>31733.06</td>
                                
                            
                        
                            
                                
                                    <td>25664.72</td>
                                
                            
                        
                            
                                
                                    <td>23425.14</td>
                                
                            
                        
                            
                                
                                    <td>20777.78</td>
                                
                            
                        
                            
                                
                                    <td>21470.36</td>
                                
                            
                        
                            
                                
                                    <td>25379.94</td>
                                
                            
                        
                            
                                
                                    <td>28596.94</td>
                                
                            
                        
                            
                                
                                    <td>33980.83</td>
                                
                            
                        
                            
                                
                                    <td>35438.61</td>
                                
                            
                        
                            
                                
                                    <td>39649.72</td>
                                
                            
                        
                            
                                
                                    <td>357376.83</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>54764.72</td>
                                
                            
                        
                            
                                
                                    <td>49627.5</td>
                                
                            
                        
                            
                                
                                    <td>55245.83</td>
                                
                            
                        
                            
                                
                                    <td>52708.61</td>
                                
                            
                        
                            
                                
                                    <td>55188.89</td>
                                
                            
                        
                            
                                
                                    <td>53392.22</td>
                                
                            
                        
                            
                                
                                    <td>54562.5</td>
                                
                            
                        
                            
                                
                                    <td>55207.5</td>
                                
                            
                        
                            
                                
                                    <td>53171.39</td>
                                
                            
                        
                            
                                
                                    <td>54764.72</td>
                                
                            
                        
                            
                                
                                    <td>53335.28</td>
                                
                            
                        
                            
                                
                                    <td>54619.44</td>
                                
                            
                        
                            
                                
                                    <td>646588.61</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>38147.78</td>
                                
                            
                        
                            
                                
                                    <td>35020.28</td>
                                
                            
                        
                            
                                
                                    <td>36635.83</td>
                                
                            
                        
                            
                                
                                    <td>34521.94</td>
                                
                            
                        
                            
                                
                                    <td>33745.0</td>
                                
                            
                        
                            
                                
                                    <td>33224.44</td>
                                
                            
                        
                            
                                
                                    <td>34816.67</td>
                                
                            
                        
                            
                                
                                    <td>34326.67</td>
                                
                            
                        
                            
                                
                                    <td>32608.89</td>
                                
                            
                        
                            
                                
                                    <td>35653.06</td>
                                
                            
                        
                            
                                
                                    <td>35331.94</td>
                                
                            
                        
                            
                                
                                    <td>37770.28</td>
                                
                            
                        
                            
                                
                                    <td>421802.78</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>4424.08</td>
                                
                            
                        
                            
                                
                                    <td>3328.47</td>
                                
                            
                        
                            
                                
                                    <td>11866.19</td>
                                
                            
                        
                            
                                
                                    <td>18651.36</td>
                                
                            
                        
                            
                                
                                    <td>23109.75</td>
                                
                            
                        
                            
                                
                                    <td>25533.28</td>
                                
                            
                        
                            
                                
                                    <td>27255.31</td>
                                
                            
                        
                            
                                
                                    <td>27265.58</td>
                                
                            
                        
                            
                                
                                    <td>25037.25</td>
                                
                            
                        
                            
                                
                                    <td>21694.39</td>
                                
                            
                        
                            
                                
                                    <td>17148.72</td>
                                
                            
                        
                            
                                
                                    <td>4976.28</td>
                                
                            
                        
                            
                                
                                    <td>210290.67</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>387.02</td>
                                
                            
                        
                            
                                
                                    <td>85.6</td>
                                
                            
                        
                            
                                
                                    <td>1218.32</td>
                                
                            
                        
                            
                                
                                    <td>3931.06</td>
                                
                            
                        
                            
                                
                                    <td>5634.39</td>
                                
                            
                        
                            
                                
                                    <td>5403.89</td>
                                
                            
                        
                            
                                
                                    <td>3119.72</td>
                                
                            
                        
                            
                                
                                    <td>525.53</td>
                                
                            
                        
                            
                                
                                    <td>176.29</td>
                                
                            
                        
                            
                                
                                    <td>2.9</td>
                                
                            
                        
                            
                                
                                    <td>20484.72</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>8348.89</td>
                                
                            
                        
                            
                                
                                    <td>7555.94</td>
                                
                            
                        
                            
                                
                                    <td>7633.58</td>
                                
                            
                        
                            
                                
                                    <td>5214.42</td>
                                
                            
                        
                            
                                
                                    <td>2345.49</td>
                                
                            
                        
                            
                                
                                    <td>3528.33</td>
                                
                            
                        
                            
                                
                                    <td>6297.75</td>
                                
                            
                        
                            
                                
                                    <td>5384.86</td>
                                
                            
                        
                            
                                
                                    <td>2046.54</td>
                                
                            
                        
                            
                                
                                    <td>4810.81</td>
                                
                            
                        
                            
                                
                                    <td>6903.72</td>
                                
                            
                        
                            
                                
                                    <td>8264.97</td>
                                
                            
                        
                            
                                
                                    <td>68335.31</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>336830.75</td>
                                
                            
                        
                            
                                
                                    <td>300408.31</td>
                                
                            
                        
                            
                                
                                    <td>346479.16</td>
                                
                            
                        
                            
                                
                                    <td>332463.41</td>
                                
                            
                        
                            
                                
                                    <td>366475.37</td>
                                
                            
                        
                            
                                
                                    <td>409193.5</td>
                                
                            
                        
                            
                                
                                    <td>460986.97</td>
                                
                            
                        
                            
                                
                                    <td>449818.44</td>
                                
                            
                        
                            
                                
                                    <td>391889.35</td>
                                
                            
                        
                            
                                
                                    <td>362150.73</td>
                                
                            
                        
                            
                                
                                    <td>343570.9</td>
                                
                            
                        
                            
                                
                                    <td>336316.06</td>
                                
                            
                        
                            
                                
                                    <td>4436582.94</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_5">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_5", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":1033.3333333333335,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":691.3888888888889,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":10951.25,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":12180.361111111111,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":35622.222222222226,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":83195.27777777778,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":121098.33333333333,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":104960.83333333333,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":62376.666666666664,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":20259.166666666668,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":9831.055555555557,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":974.9666666666667,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":190462.22222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":172574.72222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":192026.3888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":183436.3888888889,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":191820.55555555556,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":185611.1111111111,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":189851.66666666666,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":191889.16666666666,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":184931.94444444444,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":190462.22222222222,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":185405.27777777778,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":190057.5,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":39649.722222222226,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":31610.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":31733.05555555556,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":25664.722222222223,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":23425.138888888887,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":20777.777777777777,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":21470.361111111113,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":25379.944444444445,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":28596.944444444445,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":33980.833333333336,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":35438.61111111111,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":39649.722222222226,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":54764.722222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":49627.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":55245.833333333336,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":52708.61111111111,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":55188.88888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":53392.222222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":54562.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":55207.5,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":53171.38888888889,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":54764.722222222226,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":53335.277777777774,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":54619.44444444445,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":38147.777777777774,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":35020.277777777774,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":36635.833333333336,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":34521.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":33745.0,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":33224.444444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":34816.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":34326.666666666664,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":32608.88888888889,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":35653.055555555555,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":35331.944444444445,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":37770.277777777774,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":4424.083333333333,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":3328.472222222222,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":11866.194444444443,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":18651.361111111113,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":23109.75,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":25533.277777777777,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":27255.305555555555,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":27265.583333333332,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":25037.25,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":21694.388888888887,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":17148.722222222223,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":4976.277777777778,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":387.0166666666667,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":85.60166666666667,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":1218.3222222222223,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":3931.0555555555557,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":5634.388888888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":5403.888888888889,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":3119.722222222222,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":525.5333333333334,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":176.2902777777778,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":2.898034925,"color":"#F75921"},{"label":"Heat Recovery","label_x":"Jan","value":8348.888888888889,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Feb","value":7555.944444444444,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Mar","value":7633.583333333333,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Apr","value":5214.416666666667,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"May","value":2345.4916666666663,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jun","value":3528.3333333333335,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jul","value":6297.75,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Aug","value":5384.861111111111,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Sep","value":2046.5416666666667,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Oct","value":4810.805555555556,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Nov","value":6903.722222222222,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Dec","value":8264.972222222223,"color":"#CE5921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Consumption (kWh)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_10 aria-expanded="false" aria-controls=table_10>
                
                
                    Natural Gas Consumption (MBtu) - view table
                    
                
              </button>
              <div class="collapse" id=table_10>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                        
                            <th>Total</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>1067.57</td>
                                
                            
                        
                            
                                
                                    <td>997.68</td>
                                
                            
                        
                            
                                
                                    <td>604.62</td>
                                
                            
                        
                            
                                
                                    <td>319.33</td>
                                
                            
                        
                            
                                
                                    <td>137.48</td>
                                
                            
                        
                            
                                
                                    <td>75.94</td>
                                
                            
                        
                            
                                
                                    <td>63.38</td>
                                
                            
                        
                            
                                
                                    <td>71.28</td>
                                
                            
                        
                            
                                
                                    <td>116.97</td>
                                
                            
                        
                            
                                
                                    <td>326.64</td>
                                
                            
                        
                            
                                
                                    <td>502.64</td>
                                
                            
                        
                            
                                
                                    <td>1012.58</td>
                                
                            
                        
                            
                                
                                    <td>5296.1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>44.83</td>
                                
                            
                        
                            
                                
                                    <td>41.51</td>
                                
                            
                        
                            
                                
                                    <td>45.71</td>
                                
                            
                        
                            
                                
                                    <td>41.59</td>
                                
                            
                        
                            
                                
                                    <td>41.37</td>
                                
                            
                        
                            
                                
                                    <td>37.67</td>
                                
                            
                        
                            
                                
                                    <td>36.38</td>
                                
                            
                        
                            
                                
                                    <td>36.36</td>
                                
                            
                        
                            
                                
                                    <td>35.68</td>
                                
                            
                        
                            
                                
                                    <td>38.27</td>
                                
                            
                        
                            
                                
                                    <td>39.82</td>
                                
                            
                        
                            
                                
                                    <td>43.07</td>
                                
                            
                        
                            
                                
                                    <td>482.24</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>1112.41</td>
                                
                            
                        
                            
                                
                                    <td>1039.19</td>
                                
                            
                        
                            
                                
                                    <td>650.32</td>
                                
                            
                        
                            
                                
                                    <td>360.91</td>
                                
                            
                        
                            
                                
                                    <td>178.85</td>
                                
                            
                        
                            
                                
                                    <td>113.61</td>
                                
                            
                        
                            
                                
                                    <td>99.75</td>
                                
                            
                        
                            
                                
                                    <td>107.64</td>
                                
                            
                        
                            
                                
                                    <td>152.64</td>
                                
                            
                        
                            
                                
                                    <td>364.91</td>
                                
                            
                        
                            
                                
                                    <td>542.45</td>
                                
                            
                        
                            
                                
                                    <td>1055.65</td>
                                
                            
                        
                            
                                
                                    <td>5778.34</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_6">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_6", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":1067.5738134649048,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":997.6817790130008,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":604.6153844992259,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":319.32527473627846,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":137.48466456992793,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":75.94346763825641,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":63.37626565831011,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":71.28106044172318,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":116.96821518362586,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":326.63768381949563,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":502.6350014391146,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":1012.5814641443262,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":44.83487758731694,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":41.509650784121725,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":45.70535283061269,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":41.58813004168367,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":41.36984775887551,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":37.66748452350763,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":36.37560978852058,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":36.35542128385791,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":35.67526771832107,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":38.26896926805846,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":39.817986787786516,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":43.07193774353417,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Consumption (MBtu)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_11 aria-expanded="false" aria-controls=table_11>
                
                
                    Electricity Peak Demand (kW) - view table
                    
                
              </button>
              <div class="collapse" id=table_11>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td>72.3516</td>
                                
                            
                        
                            
                                
                                    <td>53.0332</td>
                                
                            
                        
                            
                                
                                    <td>258.2382</td>
                                
                            
                        
                            
                                
                                    <td>256.3723</td>
                                
                            
                        
                            
                                
                                    <td>307.4008</td>
                                
                            
                        
                            
                                
                                    <td>421.1419</td>
                                
                            
                        
                            
                                
                                    <td>430.8326</td>
                                
                            
                        
                            
                                
                                    <td>410.2433</td>
                                
                            
                        
                            
                                
                                    <td>356.4157</td>
                                
                            
                        
                            
                                
                                    <td>294.2171</td>
                                
                            
                        
                            
                                
                                    <td>172.5208</td>
                                
                            
                        
                            
                                
                                    <td>28.1391</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                            
                                
                                    <td>503.385</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                            
                                
                                    <td>97.739</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td>150.403</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>142.2321</td>
                                
                            
                        
                            
                                
                                    <td>153.6713</td>
                                
                            
                        
                            
                                
                                    <td>145.909</td>
                                
                            
                        
                            
                                
                                    <td>137.9423</td>
                                
                            
                        
                            
                                
                                    <td>153.6713</td>
                                
                            
                        
                            
                                
                                    <td>148.5645</td>
                                
                            
                        
                            
                                
                                    <td>145.909</td>
                                
                            
                        
                            
                                
                                    <td>150.403</td>
                                
                            
                        
                            
                                
                                    <td>144.6833</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                            
                                
                                    <td>92.3389</td>
                                
                            
                        
                            
                                
                                    <td>94.0675</td>
                                
                            
                        
                            
                                
                                    <td>98.5748</td>
                                
                            
                        
                            
                                
                                    <td>100.8766</td>
                                
                            
                        
                            
                                
                                    <td>100.7318</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                            
                                
                                    <td>94.315</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                            
                                
                                    <td>92.3057</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td>64.0848</td>
                                
                            
                        
                            
                                
                                    <td>63.8981</td>
                                
                            
                        
                            
                                
                                    <td>63.7896</td>
                                
                            
                        
                            
                                
                                    <td>63.9253</td>
                                
                            
                        
                            
                                
                                    <td>63.8233</td>
                                
                            
                        
                            
                                
                                    <td>64.6942</td>
                                
                            
                        
                            
                                
                                    <td>64.8002</td>
                                
                            
                        
                            
                                
                                    <td>64.6127</td>
                                
                            
                        
                            
                                
                                    <td>64.3365</td>
                                
                            
                        
                            
                                
                                    <td>64.1599</td>
                                
                            
                        
                            
                                
                                    <td>63.7892</td>
                                
                            
                        
                            
                                
                                    <td>63.9148</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>14.2745</td>
                                
                            
                        
                            
                                
                                    <td>10.3648</td>
                                
                            
                        
                            
                                
                                    <td>15.767</td>
                                
                            
                        
                            
                                
                                    <td>13.0257</td>
                                
                            
                        
                            
                                
                                    <td>14.0982</td>
                                
                            
                        
                            
                                
                                    <td>13.456</td>
                                
                            
                        
                            
                                
                                    <td>14.9043</td>
                                
                            
                        
                            
                                
                                    <td>13.5626</td>
                                
                            
                        
                            
                                
                                    <td>8.3328</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td>19.7412</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                            
                                
                                    <td>9.8706</td>
                                
                            
                        
                            
                                
                                    <td>13.1608</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>29.6118</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>1000.01</td>
                                
                            
                        
                            
                                
                                    <td>988.54</td>
                                
                            
                        
                            
                                
                                    <td>1178.3</td>
                                
                            
                        
                            
                                
                                    <td>1068.62</td>
                                
                            
                        
                            
                                
                                    <td>1167.73</td>
                                
                            
                        
                            
                                
                                    <td>1276.34</td>
                                
                            
                        
                            
                                
                                    <td>1281.55</td>
                                
                            
                        
                            
                                
                                    <td>1275.71</td>
                                
                            
                        
                            
                                
                                    <td>1287.52</td>
                                
                            
                        
                            
                                
                                    <td>1128.71</td>
                                
                            
                        
                            
                                
                                    <td>1088.48</td>
                                
                            
                        
                            
                                
                                    <td>959.78</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_7">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_7", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":0.0,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":0.0,"color":"#EF1C21"},{"label":"Cooling","label_x":"Jan","value":72.3516,"color":"#0071BD"},{"label":"Cooling","label_x":"Feb","value":53.03323,"color":"#0071BD"},{"label":"Cooling","label_x":"Mar","value":258.23818,"color":"#0071BD"},{"label":"Cooling","label_x":"Apr","value":256.37225,"color":"#0071BD"},{"label":"Cooling","label_x":"May","value":307.40084,"color":"#0071BD"},{"label":"Cooling","label_x":"Jun","value":421.14188,"color":"#0071BD"},{"label":"Cooling","label_x":"Jul","value":430.83254999999997,"color":"#0071BD"},{"label":"Cooling","label_x":"Aug","value":410.24329,"color":"#0071BD"},{"label":"Cooling","label_x":"Sep","value":356.41565,"color":"#0071BD"},{"label":"Cooling","label_x":"Oct","value":294.21709000000004,"color":"#0071BD"},{"label":"Cooling","label_x":"Nov","value":172.52075,"color":"#0071BD"},{"label":"Cooling","label_x":"Dec","value":28.13909,"color":"#0071BD"},{"label":"Interior Lighting","label_x":"Jan","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Feb","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Mar","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Apr","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"May","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jun","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Jul","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Aug","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Sep","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Oct","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Nov","value":503.38499,"color":"#F7DF10"},{"label":"Interior Lighting","label_x":"Dec","value":503.38499,"color":"#F7DF10"},{"label":"Exterior Lighting","label_x":"Jan","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Feb","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Mar","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Apr","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"May","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jun","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Jul","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Aug","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Sep","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Oct","value":0.0,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Nov","value":97.739,"color":"#DEC310"},{"label":"Exterior Lighting","label_x":"Dec","value":97.739,"color":"#DEC310"},{"label":"Interior Equipment","label_x":"Jan","value":150.40295,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Feb","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Mar","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Apr","value":142.23205,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"May","value":153.67132,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jun","value":145.90896,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Jul","value":137.94232000000002,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Aug","value":153.67132,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Sep","value":148.5645,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Oct","value":145.90896,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Nov","value":150.40295,"color":"#4A4D4A"},{"label":"Interior Equipment","label_x":"Dec","value":144.68332,"color":"#4A4D4A"},{"label":"Fans","label_x":"Jan","value":92.30568,"color":"#FF79AD"},{"label":"Fans","label_x":"Feb","value":92.30568,"color":"#FF79AD"},{"label":"Fans","label_x":"Mar","value":92.30568,"color":"#FF79AD"},{"label":"Fans","label_x":"Apr","value":92.33891,"color":"#FF79AD"},{"label":"Fans","label_x":"May","value":94.06753,"color":"#FF79AD"},{"label":"Fans","label_x":"Jun","value":98.57479,"color":"#FF79AD"},{"label":"Fans","label_x":"Jul","value":100.87660000000001,"color":"#FF79AD"},{"label":"Fans","label_x":"Aug","value":100.73178999999999,"color":"#FF79AD"},{"label":"Fans","label_x":"Sep","value":92.30568,"color":"#FF79AD"},{"label":"Fans","label_x":"Oct","value":94.31502,"color":"#FF79AD"},{"label":"Fans","label_x":"Nov","value":92.30568,"color":"#FF79AD"},{"label":"Fans","label_x":"Dec","value":92.30568,"color":"#FF79AD"},{"label":"Pumps","label_x":"Jan","value":64.08476999999999,"color":"#632C94"},{"label":"Pumps","label_x":"Feb","value":63.898070000000004,"color":"#632C94"},{"label":"Pumps","label_x":"Mar","value":63.78958,"color":"#632C94"},{"label":"Pumps","label_x":"Apr","value":63.92527,"color":"#632C94"},{"label":"Pumps","label_x":"May","value":63.8233,"color":"#632C94"},{"label":"Pumps","label_x":"Jun","value":64.69415000000001,"color":"#632C94"},{"label":"Pumps","label_x":"Jul","value":64.80019,"color":"#632C94"},{"label":"Pumps","label_x":"Aug","value":64.61266,"color":"#632C94"},{"label":"Pumps","label_x":"Sep","value":64.33652,"color":"#632C94"},{"label":"Pumps","label_x":"Oct","value":64.15987,"color":"#632C94"},{"label":"Pumps","label_x":"Nov","value":63.78922,"color":"#632C94"},{"label":"Pumps","label_x":"Dec","value":63.91478,"color":"#632C94"},{"label":"Heat Rejection","label_x":"Jan","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Feb","value":0.0,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Mar","value":14.27452,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Apr","value":10.364799999999999,"color":"#F75921"},{"label":"Heat Rejection","label_x":"May","value":15.76701,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jun","value":13.02565,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Jul","value":14.0982,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Aug","value":13.456010000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Sep","value":14.904290000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Oct","value":13.562629999999999,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Nov","value":8.332790000000001,"color":"#F75921"},{"label":"Heat Rejection","label_x":"Dec","value":0.0,"color":"#F75921"},{"label":"Heat Recovery","label_x":"Jan","value":19.74121,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Feb","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Mar","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Apr","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"May","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jun","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Jul","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Aug","value":29.611810000000002,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Sep","value":9.870600000000001,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Oct","value":13.1608,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Nov","value":0.0,"color":"#CE5921"},{"label":"Heat Recovery","label_x":"Dec","value":29.611810000000002,"color":"#CE5921"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Cooling', '#0071BD', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Lighting', '#F7DF10', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Exterior Lighting', '#DEC310', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Interior Equipment', '#4A4D4A', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Fans', '#FF79AD', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Pumps', '#632C94', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Rejection', '#F75921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        
                        myChart.assignColor('Heat Recovery', '#CE5921', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Electricity Peak Demand (kW)');
                    </script>
                  </div>

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_12 aria-expanded="false" aria-controls=table_12>
                
                
                    Natural Gas Peak Demand (kBtu/hr) - view table
                    
                
              </button>
              <div class="collapse" id=table_12>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th></th>
                        
                    
                        
                            <th>Jan</th>
                        
                    
                        
                            <th>Feb</th>
                        
                    
                        
                            <th>Mar</th>
                        
                    
                        
                            <th>Apr</th>
                        
                    
                        
                            <th>May</th>
                        
                    
                        
                            <th>Jun</th>
                        
                    
                        
                            <th>Jul</th>
                        
                    
                        
                            <th>Aug</th>
                        
                    
                        
                            <th>Sep</th>
                        
                    
                        
                            <th>Oct</th>
                        
                    
                        
                            <th>Nov</th>
                        
                    
                        
                            <th>Dec</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating</td>
                                
                            
                        
                            
                                
                                    <td>4782.9482</td>
                                
                            
                        
                            
                                
                                    <td>5991.4041</td>
                                
                            
                        
                            
                                
                                    <td>3975.6231</td>
                                
                            
                        
                            
                                
                                    <td>2621.1209</td>
                                
                            
                        
                            
                                
                                    <td>1249.0829</td>
                                
                            
                        
                            
                                
                                    <td>1103.1479</td>
                                
                            
                        
                            
                                
                                    <td>1011.326</td>
                                
                            
                        
                            
                                
                                    <td>1142.7999</td>
                                
                            
                        
                            
                                
                                    <td>1622.1189</td>
                                
                            
                        
                            
                                
                                    <td>2158.3801</td>
                                
                            
                        
                            
                                
                                    <td>2671.633</td>
                                
                            
                        
                            
                                
                                    <td>5323.3591</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Lighting</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Exterior Equipment</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Pumps</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Rejection</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Humidification</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heat Recovery</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Water Systems</td>
                                
                            
                        
                            
                                
                                    <td>182.7789</td>
                                
                            
                        
                            
                                
                                    <td>179.2924</td>
                                
                            
                        
                            
                                
                                    <td>232.1134</td>
                                
                            
                        
                            
                                
                                    <td>77.4039</td>
                                
                            
                        
                            
                                
                                    <td>313.5012</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>76.3377</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>297.9608</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td>78.1338</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Refrigeration</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Generators</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Total</td>
                                
                            
                        
                            
                                
                                    <td>4965.73</td>
                                
                            
                        
                            
                                
                                    <td>6170.7</td>
                                
                            
                        
                            
                                
                                    <td>4207.74</td>
                                
                            
                        
                            
                                
                                    <td>2698.52</td>
                                
                            
                        
                            
                                
                                    <td>1562.58</td>
                                
                            
                        
                            
                                
                                    <td>1103.15</td>
                                
                            
                        
                            
                                
                                    <td>1011.33</td>
                                
                            
                        
                            
                                
                                    <td>1219.14</td>
                                
                            
                        
                            
                                
                                    <td>1622.12</td>
                                
                            
                        
                            
                                
                                    <td>2456.34</td>
                                
                            
                        
                            
                                
                                    <td>2671.63</td>
                                
                            
                        
                            
                                
                                    <td>5401.49</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_8">
                    <script type="text/javascript">
                        var svg = dimple.newSvg("#chartContainer_8", 1100, 450);
                        var data = [{"label":"Heating","label_x":"Jan","value":4782.94817423047,"color":"#EF1C21"},{"label":"Heating","label_x":"Feb","value":5991.404061029112,"color":"#EF1C21"},{"label":"Heating","label_x":"Mar","value":3975.623077758271,"color":"#EF1C21"},{"label":"Heating","label_x":"Apr","value":2621.1209436284,"color":"#EF1C21"},{"label":"Heating","label_x":"May","value":1249.0829264890601,"color":"#EF1C21"},{"label":"Heating","label_x":"Jun","value":1103.1478808536558,"color":"#EF1C21"},{"label":"Heating","label_x":"Jul","value":1011.3260234994442,"color":"#EF1C21"},{"label":"Heating","label_x":"Aug","value":1142.799935193823,"color":"#EF1C21"},{"label":"Heating","label_x":"Sep","value":1622.1189274009037,"color":"#EF1C21"},{"label":"Heating","label_x":"Oct","value":2158.3801145172024,"color":"#EF1C21"},{"label":"Heating","label_x":"Nov","value":2671.6329917514054,"color":"#EF1C21"},{"label":"Heating","label_x":"Dec","value":5323.35910563673,"color":"#EF1C21"},{"label":"Water Systems","label_x":"Jan","value":182.77887329009113,"color":"#FFB239"},{"label":"Water Systems","label_x":"Feb","value":179.29244933360997,"color":"#FFB239"},{"label":"Water Systems","label_x":"Mar","value":232.11342545692045,"color":"#FFB239"},{"label":"Water Systems","label_x":"Apr","value":77.40388700484607,"color":"#FFB239"},{"label":"Water Systems","label_x":"May","value":313.5011925469414,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jun","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Jul","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Aug","value":76.33766098732625,"color":"#FFB239"},{"label":"Water Systems","label_x":"Sep","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Oct","value":297.96076408594183,"color":"#FFB239"},{"label":"Water Systems","label_x":"Nov","value":0.0,"color":"#FFB239"},{"label":"Water Systems","label_x":"Dec","value":78.13377822158847,"color":"#FFB239"}];
                        var myChart = new dimple.chart(svg, data);
                        myChart.setBounds(50, 20, 800, 300);
                        var x = myChart.addCategoryAxis("x", "label_x");
                        
                        x.addOrderRule(["Jan", "Feb", "Mar", "Apr", "May", "Jun", "Jul", "Aug", "Sep", "Oct", "Nov", "Dec"]);
                        
                        var y = myChart.addMeasureAxis("y", "value");
                        var s = myChart.addSeries("label", dimple.plot.bar);
                        
                        s.addOrderRule(["Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators", "Heating", "Cooling", "Interior Lighting", "Exterior Lighting", "Interior Equipment", "Exterior Equipment", "Fans", "Pumps", "Heat Rejection", "Humidification", "Heat Recovery", "Water Systems", "Refrigeration", "Generators"]);
                        
                        var legend = myChart.addLegend(900, 200, 125, 300, "left");
                        // first, store a copy of the original _getEntries method.
                        legend._getEntries_old = legend._getEntries;
                        // now override the method
                        legend._getEntries = function () {
                            // but call the original version,
                            // then sort the returned array before returning it.
                            return legend._getEntries_old.apply(this, arguments).reverse();
                        };
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Heating', '#EF1C21', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        
                        myChart.assignColor('Water Systems', '#FFB239', 'gray', 1);
                        
                        myChart.draw();
                        x.titleShape.text('Month');
                        y.titleShape.text('Natural Gas Peak Demand (kBtu/hr)');
                    </script>
                  </div>

              

          

      

          
          <h2 id="Utility_Bills_Rates">Utility Bills/Rates</h2>

          
              <h5><i>No Data to Show for Utility Bills/Rates</i></h5>
          

          

      

          
          <h2 id="Envelope_Summary">Envelope Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_13 aria-expanded="false" aria-controls=table_13>
                
                
                    Base Surface Constructions
                    
                
              </button>
              <div class="in" id=table_13>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>R Value (ft^2*h*R/Btu)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical IEAD Roof R-31.25</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>5</td>
                                
                            
                        
                            
                                
                                    <td>30.47</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Typical Insulated Steel Framed Exterior Wall R-20.41</td>
                                
                            
                        
                            
                                
                                    <td>45,926</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>19.56</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_14 aria-expanded="false" aria-controls=table_14>
                
                
                    Sub Surface Constructions
                    
                
              </button>
              <div class="in" id=table_14>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Construction</th>
                        
                    
                        
                            <th>Net Area (ft^2)</th>
                        
                    
                        
                            <th>Surface Count</th>
                        
                    
                        
                            <th>U-factor (Btu/ft^2*h*R)</th>
                        
                    
                        
                            <th>SHGC</th>
                        
                    
                        
                            <th>VLT</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm</td>
                                
                            
                        
                            
                                
                                    <td>170</td>
                                
                            
                        
                            
                                
                                    <td>12</td>
                                
                            
                        
                            
                                
                                    <td>0.47</td>
                                
                            
                        
                            
                                
                                    <td>0.43</td>
                                
                            
                        
                            
                                
                                    <td>0.31</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_15 aria-expanded="false" aria-controls=table_15>
                
                
                    Sub Surface Construction Details (Material Layers)
                    
                
              </button>
              <div class="in" id=table_15>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Material Name</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                <td><h5><b><i>(Material Layers in Construction 'U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm':)</i></b></h5></td>
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>REF D CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>AIR 13MM</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>CLEAR 6MM</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_16 aria-expanded="false" aria-controls=table_16>
                
                
                    Window-to-Wall and Skylight-to-Roof area Ratios
                    
                
              </button>
              <div class="in" id=table_16>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Description</th>
                        
                    
                        
                            <th>Total (%)</th>
                        
                    
                        
                            <th>North (%)</th>
                        
                    
                        
                            <th>East (%)</th>
                        
                    
                        
                            <th>South (%)</th>
                        
                    
                        
                            <th>West (%)</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Gross Window-Wall Ratio (Conditioned)</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                            
                                
                                    <td>30.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Skylight-Roof Ratio</td>
                                
                            
                        
                            
                                
                                    <td>0.0</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Space_Type_Breakdown">Space Type Breakdown</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_17 aria-expanded="false" aria-controls=table_17>
                
                
                    Space Type Breakdown - view table
                    
                
              </button>
              <div class="collapse" id=table_17>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Space Type Name</th>
                        
                    
                        
                            <th>Floor Area (ft^2)</th>
                        
                    
                        
                            <th>Standards Building Type</th>
                        
                    
                        
                            <th>Standards Space Type</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Ground Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 1</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Mid Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 3</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Story Top Blended Space Type</td>
                                
                            
                        
                            
                                
                                    <td>124,738</td>
                                
                            
                        
                            
                                
                                    <td>StripMall</td>
                                
                            
                        
                            
                                
                                    <td>Strip mall - type 3</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

                  
                  <div id="chartContainer_9">
                    <script type="text/javascript">

                        
                          var svg = dimple.newSvg("#chartContainer_9", 500, 240);
                          var data = [{"label":"Story Ground Blended Space Type","value":124738.25916929574,"color":"rgb(20,20,20)"},{"label":"Story Mid Blended Space Type","value":124738.25916929574,"color":"rgb(20,20,20)"},{"label":"Story Top Blended Space Type","value":124738.25916929574,"color":"rgb(20,20,20)"}];
                          var myChart = new dimple.chart(svg, data);
                          myChart.setBounds(0, 40, 200, 200);
                          myChart.addMeasureAxis("p", "value");
                          myChart.addSeries("label", dimple.plot.pie);
                          myChart.addLegend(225, 50, 175, 180, "left");
                        

                        
                        
                        myChart.assignColor('Story Ground Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        
                        myChart.assignColor('Story Mid Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        
                        myChart.assignColor('Story Top Blended Space Type', 'rgb(20,20,20)', 'white', 1);
                        
                        myChart.draw();
                    </script>
                  </div>

              

          

      

          
          <h2 id="Space_Type_Summary">Space Type Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_18 aria-expanded="false" aria-controls=table_18>
                
                
                    Story Ground Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_18>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0194270979463521</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0618869763947636</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.604996107986265</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.189915864883091</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0194270979463521</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0618869763947635</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0018028412778539</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0018028412778539</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0020</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0060</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Lift Motor 1 - pre-normalized value was 16055 W.</td>
                                
                            
                        
                            
                                
                                    <td>1.1578</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Fan 1 - pre-normalized value was 31 W.</td>
                                
                            
                        
                            
                                
                                    <td>0.0022</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.1000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Elevator Lights 1 - pre-normalized value was 32 W.</td>
                                
                            
                        
                            
                                
                                    <td>0.0023</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>9.0</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.3000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0486</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.9375</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2876</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.749999999999998</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.3125</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.250000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 B end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 A end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 C  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0327</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 A  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0327</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 1 C end_a - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0103</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 B end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C end_b - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C  - Story Ground Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0103</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Blended OA (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2325</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_19 aria-expanded="false" aria-controls=table_19>
                
                
                    Story Mid Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_19>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705579</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.397455986434678</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>1</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.397455986434679</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.017624256668498</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705578</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705578</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.0406570371705579</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.00180284127785389</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0040</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 People Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0040</td>
                                
                            
                        
                            
                                
                                    <td>people/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Elec Equip Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.2000</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6250</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0972</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.6250</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.499999999999999</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 Additional Lights Definition</td>
                                
                            
                        
                            
                                
                                    <td>0.0222</td>
                                
                            
                        
                            
                                
                                    <td>W/ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.500000000000001</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 A  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 A end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 B end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 C  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 2 B end_b - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0093</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 C end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 C  - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0215</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>StripMall Strip mall - type 3 A end_a - Story Mid Infiltration</td>
                                
                            
                        
                            
                                
                                    <td>0.0019</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ext surf area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Blended OA 1 (outdoor air method Sum)</td>
                                
                            
                        
                            
                                
                                    <td>0.2325</td>
                                
                            
                        
                            
                                
                                    <td>cfm/ floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td></td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_20 aria-expanded="false" aria-controls=table_20>
                
                
                    Story Top Blended Space Type<br>(5 spaces and 5 thermal zones)
                    
                
              </button>
              <div class="in" id=table_20>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Definition</th>
                        
                    
                        
                            <th>Value</th>
                        
                    
                        
                            <th>Unit</th>
                        
                    
                        
                            <th>Inst. Multiplier</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>2</td>
                                
                            
                        
                            
                                
                                    <td>ft^2/floor area ft^2</td>
                                
                            
                        
                            
                                
                                    <td>0.794911972869357</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Internal Mass Definition 2</td>
                                
                            
                        
                            
                                
                                    <td>0</td>
                                
                            
                        
                            
                                
