  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.13,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.23,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.32,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.41,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  23:00,                                  !- Time 16 {hh:mm}
  0.23,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0.13;                                   !- Value Until Time 17

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.1,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  20:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.29,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.33,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  20:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0;                                      !- Value Until Time 15

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.34,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  16:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  17:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  18:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.34,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.95,                                   !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  14:00,                                  !- Time 4 {hh:mm}
  0.46,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.69,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.34,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.58,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.71,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.74,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.77,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.8,                                    !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.74,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.11,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.43,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.46,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.71,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.69,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.54,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.71,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.26,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.11,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.12,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.31,                                   !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.36,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.34,                                   !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.41,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.57,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.62,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.61,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.42,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.41,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.57,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.62,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.61,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.46,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.42,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.27,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.54,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.49,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.48,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.47,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.27,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.54,                                   !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.59,                                   !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.49,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.48,                                   !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.47,                                   !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  24:00,                                  !- Time 12 {hh:mm}
  0;                                      !- Value Until Time 12

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 1, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default 2, !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111;                                !- Value Until Time 1

Schedule:Day:Interval,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Dec31, !- Name
  33 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Friday,             !- Friday Schedule:Day Name
  33 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Dec31, !- Name
  33 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Friday 1,           !- Friday Schedule:Day Name
  33 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Dec31, !- Name
  33 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Friday 2,           !- Friday Schedule:Day Name
  33 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Dec31, !- Name
  33 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  33 space(s) Occ Sch Friday 3,           !- Friday Schedule:Day Name
  33 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  33 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  33 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  33 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  33 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Name
  HotelSmall Activity_Sch Default,        !- Sunday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Monday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Tuesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Wednesday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Thursday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Friday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Saturday Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- Holiday Schedule:Day Name
  HotelSmall Activity_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  HotelSmall Activity_Sch Default,        !- CustomDay1 Schedule:Day Name
  HotelSmall Activity_Sch Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  HotelSmall Activity_Sch,                !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  HotelSmall Activity_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type2_CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStripmall Type2_HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_LIGHT_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 29,                        !- Sunday Schedule:Day Name
  Schedule Day 29,                        !- Monday Schedule:Day Name
  Schedule Day 29,                        !- Tuesday Schedule:Day Name
  Schedule Day 29,                        !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Schedule Day 29,                        !- Friday Schedule:Day Name
  Schedule Day 29,                        !- Saturday Schedule:Day Name
  Schedule Day 29,                        !- Holiday Schedule:Day Name
  Schedule Day 29,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 29,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 29,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 29;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 30,                        !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  Schedule Day 30,                        !- Tuesday Schedule:Day Name
  Schedule Day 30,                        !- Wednesday Schedule:Day Name
  Schedule Day 30,                        !- Thursday Schedule:Day Name
  Schedule Day 30,                        !- Friday Schedule:Day Name
  Schedule Day 30,                        !- Saturday Schedule:Day Name
  Schedule Day 30,                        !- Holiday Schedule:Day Name
  Schedule Day 30,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 30,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 30,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 30;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 1,       !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 2, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 2,       !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 1,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 1,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 1;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 1,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 2,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 2,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 2;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 2,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f 1 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  Temperature Schedule Type Limits 3,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f 2 Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  Temperature Schedule Type Limits 5,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  5 Zone VAV,                             !- Name
  5 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  5 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  5 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  5 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  5 Zone VAV Supply Outlet Nodes,         !- Name
  5 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  5 Zone VAV Demand Inlet Nodes,          !- Name
  5 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  5 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  5 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  5 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  5 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  5 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  5 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  5 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  5 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone VAV Supply Branches,             !- Name
  5 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  5 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  5 Zone VAV OA System,                   !- Component Name 1
  5 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  5 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  5 Zone VAV Clg Coil,                    !- Component Name 2
  5 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  5 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  5 Zone VAV Main Htg Coil,               !- Component Name 3
  5 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  5 Zone VAV Fan,                         !- Component Name 4
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  5 Zone VAV OA System,                   !- Name
  5 Zone VAV OA System Controller List,   !- Controller List Name
  5 Zone VAV OA System Equipment List,    !- Outdoor Air Equipment List Name
  5 Zone VAV OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  5 Zone VAV OA Controller,               !- Name
  Node 3,                                 !- Relief Air Outlet Node Name
  5 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  5 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  5 Zone VAV Occ Sch,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone VAV OA System Equipment List,    !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  5 Zone VAV ERV,                         !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  5 Zone VAV OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  5 Zone VAV OA System Outdoor Air Mixer, !- Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  Node 2,                                 !- Outdoor Air Stream Node Name
  Node 3,                                 !- Relief Air Stream Node Name
  5 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  5 Zone VAV ERV,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  5 Zone VAV Outdoor Air Node,            !- Supply Air Inlet Node Name
  Node 2,                                 !- Supply Air Outlet Node Name
  Node 3,                                 !- Exhaust Air Inlet Node Name
  5 Zone VAV Relief Air Node,             !- Exhaust Air Outlet Node Name
  9870.60354503082,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV Mixed Air Node,              !- Reference Setpoint Node Name
  5 Zone VAV Mixed Air Node,              !- Mixed Air Stream Node Name
  5 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  5 Zone VAV Supply Inlet Node,           !- Return Air Stream Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  5 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  5 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  5 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  5 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  5 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  5 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  5 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  5 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  5 Zone VAV Fan,                         !- Name
  5 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  5 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV,                             !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  5 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone VAV 5 Zone VAV Demand Inlet Node Supply Path, !- Name
  5 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  5 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone VAV Return Path,                 !- Name
  5 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  5 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Building Story 1 ThermalZone Return Air Node, !- Inlet Node Name 1
  Building Story 1 ThermalZone 1 Return Air Node, !- Inlet Node Name 2
  Building Story 1 ThermalZone 2 Return Air Node, !- Inlet Node Name 3
  Building Story 1 ThermalZone 3 Return Air Node, !- Inlet Node Name 4
  Building Story 1 ThermalZone 4 Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  5 Zone VAV 1,                           !- Name
  5 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  5 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  5 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  5 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  5 Zone VAV 1 Supply Outlet Nodes,       !- Name
  5 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  5 Zone VAV 1 Demand Inlet Nodes,        !- Name
  5 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  5 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  5 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  5 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  5 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  5 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone VAV 1 Supply Branches,           !- Name
  5 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  5 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  5 Zone VAV 1 OA System,                 !- Component Name 1
  5 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  5 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  5 Zone VAV 1 Clg Coil,                  !- Component Name 2
  5 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  5 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  5 Zone VAV 1 Fan,                       !- Component Name 4
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  5 Zone VAV 1 OA System,                 !- Name
  5 Zone VAV 1 OA System Controller List, !- Controller List Name
  5 Zone VAV 1 OA System Equipment List,  !- Outdoor Air Equipment List Name
  5 Zone VAV 1 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  5 Zone VAV 1 OA Controller,             !- Name
  Node 5,                                 !- Relief Air Outlet Node Name
  5 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  5 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  5 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  5 Zone VAV 1 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone VAV 1 OA System Equipment List,  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  5 Zone VAV 1 ERV,                       !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  5 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  5 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  5 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  Node 4,                                 !- Outdoor Air Stream Node Name
  Node 5,                                 !- Relief Air Stream Node Name
  5 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  5 Zone VAV 1 ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  5 Zone VAV 1 Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 4,                                 !- Supply Air Outlet Node Name
  Node 5,                                 !- Exhaust Air Inlet Node Name
  5 Zone VAV 1 Relief Air Node,           !- Exhaust Air Outlet Node Name
  9870.60354503082,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV 1 Mixed Air Node,            !- Reference Setpoint Node Name
  5 Zone VAV 1 Mixed Air Node,            !- Mixed Air Stream Node Name
  5 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  5 Zone VAV 1 Supply Inlet Node,         !- Return Air Stream Node Name
  Node 4;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  5 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  5 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  5 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  5 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  5 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  5 Zone VAV 1 Fan,                       !- Name
  5 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  5 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 1,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  5 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone VAV 1 5 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  5 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  5 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone VAV 1 Return Path,               !- Name
  5 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  5 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Building Story 2 ThermalZone 1 Return Air Node, !- Inlet Node Name 1
  Building Story 2 ThermalZone Return Air Node, !- Inlet Node Name 2
  Building Story 2 ThermalZone 2 Return Air Node, !- Inlet Node Name 3
  Building Story 2 ThermalZone 4 Return Air Node, !- Inlet Node Name 4
  Building Story 2 ThermalZone 3 Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  5 Zone VAV 2,                           !- Name
  5 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  5 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  5 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  5 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  5 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  5 Zone VAV 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  5 Zone VAV 2 Supply Outlet Nodes,       !- Name
  5 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  5 Zone VAV 2 Demand Inlet Nodes,        !- Name
  5 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  5 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  5 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  5 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  5 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  5 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  5 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  5 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  5 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  5 Zone VAV 2 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  5 Zone VAV 2 Supply Branches,           !- Name
  5 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  5 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  5 Zone VAV 2 OA System,                 !- Component Name 1
  5 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  5 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  5 Zone VAV 2 Clg Coil,                  !- Component Name 2
  5 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  5 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  5 Zone VAV 2 Fan,                       !- Component Name 4
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  5 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  5 Zone VAV 2 OA System,                 !- Name
  5 Zone VAV 2 OA System Controller List, !- Controller List Name
  5 Zone VAV 2 OA System Equipment List,  !- Outdoor Air Equipment List Name
  5 Zone VAV 2 OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  5 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  5 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  5 Zone VAV 2 OA Controller,             !- Name
  Node 7,                                 !- Relief Air Outlet Node Name
  5 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  5 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  5 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  5 Zone VAV 2 Occ Sch,                   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  5 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  5 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  5 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  5 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  5 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  5 Zone VAV 2 OA System Equipment List,  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  5 Zone VAV 2 ERV,                       !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  5 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  5 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  5 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  Node 6,                                 !- Outdoor Air Stream Node Name
  Node 7,                                 !- Relief Air Stream Node Name
  5 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  5 Zone VAV 2 ERV,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  5 Zone VAV 2 Outdoor Air Node,          !- Supply Air Inlet Node Name
  Node 6,                                 !- Supply Air Outlet Node Name
  Node 7,                                 !- Exhaust Air Inlet Node Name
  5 Zone VAV 2 Relief Air Node,           !- Exhaust Air Outlet Node Name
  9870.60354503081,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV 2 Mixed Air Node,            !- Reference Setpoint Node Name
  5 Zone VAV 2 Mixed Air Node,            !- Mixed Air Stream Node Name
  5 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  5 Zone VAV 2 Supply Inlet Node,         !- Return Air Stream Node Name
  Node 6;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  5 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  5 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  5 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  5 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  5 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  5 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  5 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  5 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  5 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  5 Zone VAV 2 Fan,                       !- Name
  5 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  5 Zone VAV 2 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Warmest,
  5 Zone VAV 2 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  5 Zone VAV 2,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  5 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  5 Zone VAV 2 5 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  5 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  5 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  5 Zone VAV 2 Return Path,               !- Name
  5 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  5 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Building Story 3 ThermalZone 1 Return Air Node, !- Inlet Node Name 1
  Building Story 3 ThermalZone 2 Return Air Node, !- Inlet Node Name 2
  Building Story 3 ThermalZone 3 Return Air Node, !- Inlet Node Name 3
  Building Story 3 ThermalZone 4 Return Air Node, !- Inlet Node Name 4
  Building Story 3 ThermalZone Return Air Node; !- Inlet Node Name 5

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 961tons 0.6kW/ton, !- Component Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 961tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.28035714285714,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 6
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  5 Zone VAV Clg Coil,                    !- Component Name 1
  5 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  5 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  5 Zone VAV 1 Clg Coil,                  !- Component Name 1
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 1 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  5 Zone VAV 2 Clg Coil,                  !- Component Name 1
  5 Zone VAV 2 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 2 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 961tons 0.6kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  23.8,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  54853.3720178938,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 10.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  5.55555555555556,                       !- Offset Temperature Difference {deltaC}
  29.3555555555556,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 961tons 0.6kW/ton, !- Component Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2013 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 40.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 8707kBtu/hr 0.8 Thermal Eff,     !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 8707kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with Minimum Turndown,           !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 21
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 22

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 20

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 20

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  5 Zone VAV Main Htg Coil,               !- Component Name 1
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 1 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  5 Zone VAV 1 Main Htg Coil,             !- Component Name 1
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 2 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  5 Zone VAV 2 Main Htg Coil,             !- Component Name 1
  5 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  5 Zone VAV 2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 1 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 2 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 3 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone 4 Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Building Story 3 ThermalZone Reheat Coil, !- Component Name 1
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 8707kBtu/hr 0.8 Thermal Eff;     !- Equipment Name 1

PlantLoop,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branches, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Component Name 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  7.94936474633669,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  246179.698944667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465534,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.29856861465534,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  42X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branches, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 4
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Component Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Name
  Uninsulated copper pipe 0.75in type L,  !- Construction Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  256.032;                                !- Pipe Length {m}

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Component Name 1
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  StripMall Strip mall - type 1 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  StripMall Strip mall - type 1 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  7.94936474633669e-05,                   !- Peak Flow Rate {m3/s}
  RetailStripmall Type1_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  StripMall Strip mall - type 1 - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

PlantLoop,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branches, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 0.82 Therm Eff, !- Component Name 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Component Inlet Node Name 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 0.82 Therm Eff, !- Name
  7.94936474633669,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  246179.698944667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465534,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.29856861465534,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Use Side Inlet Node Name
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branches, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 4
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Component Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft, !- Name
  Uninsulated copper pipe 0.75in type L 1, !- Construction Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Pipe 840.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  256.032;                                !- Pipe Length {m}

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Component Name 1
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Inlet Water Node, !- Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 42 units WUC 1.26gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  StripMall Strip mall - type 2 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  StripMall Strip mall - type 2 - 90.1-2013 42 units Service Water Use 1.26gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  7.94936474633669e-05,                   !- Peak Flow Rate {m3/s}
  RetailStripmall Type2_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  StripMall Strip mall - type 2 - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  42X 50gal NaturalGas Water Heater - 20kBtu/hr 1 0.82 Therm Eff; !- Equipment Name 1

PlantLoop,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop, !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branches, !- Plant Side Branch List Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branches, !- Demand Side Branch List Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branches, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 1, !- Branch Name 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 2, !- Branch Name 3
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Splitter, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Mixer, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  83X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Component Name 1
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  83X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff, !- Name
  15.7094589034749,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F 2,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  486497.976485889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.29856861465533,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  2.29856861465533,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  83X 50gal NaturalGas Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Pipe Adiabatic 9 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 9 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Pipe Adiabatic 9 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 9 Outlet Water Node;     !- Outlet Node Name

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Pipe Adiabatic 11 Inlet Water Node,     !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Pipe Adiabatic 11 Inlet Water Node,     !- Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 2,       !- Schedule Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branches, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 1, !- Branch Name 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 2, !- Branch Name 3
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Branch Name 4
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Splitter, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Mixer, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft, !- Component Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft, !- Name
  Uninsulated copper pipe 0.75in type L 2, !- Construction Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Pipe 1660.0ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Temp - 70F, !- Ambient Temperature Schedule Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  505.968;                                !- Pipe Length {m}

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Pipe Adiabatic 10 Inlet Water Node,     !- Component Inlet Node Name 1
  Pipe Adiabatic 10 Outlet Water Node;    !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Pipe Adiabatic 10 Inlet Water Node,     !- Inlet Node Name
  Pipe Adiabatic 10 Outlet Water Node;    !- Outlet Node Name

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F, !- Component Name 1
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Inlet Water Node, !- Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 83 units WUC 2.49gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use 2.49gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  StripMall Strip mall - type 3 - 90.1-2013 83 units Service Water Use 2.49gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  0.000157094589034749,                   !- Peak Flow Rate {m3/s}
  RetailStripmall Type3_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 2,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Component Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe, !- Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Pipe Adiabatic 12 Inlet Water Node,     !- Component Inlet Node Name 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Pipe Adiabatic 12 Inlet Water Node,     !- Inlet Node Name
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  StripMall Strip mall - type 3 - 90.1-2013 Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  83X 50gal NaturalGas Water Heater - 20kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Buffalo Niagara Intl Ap_NY_USA,         !- Name
  42.8170218879136,                       !- Latitude {deg}
  -78.8491529713029,                      !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  7.4,                                    !- January Ground Temperature {C}
  -0,                                     !- February Ground Temperature {C}
  -7.6,                                   !- March Ground Temperature {C}
  -12.6,                                  !- April Ground Temperature {C}
  -7.7,                                   !- May Ground Temperature {C}
  0.3,                                    !- June Ground Temperature {C}
  7,                                      !- July Ground Temperature {C}
  14.2,                                   !- August Ground Temperature {C}
  19.2,                                   !- September Ground Temperature {C}
  20.9,                                   !- October Ground Temperature {C}
  20,                                     !- November Ground Temperature {C}
  15.4;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  8.96666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Story Ground Blended Space Type,        !- Name
  Building Story 1 ThermalZone,           !- Zone Name 1
  Building Story 1 ThermalZone 1,         !- Zone Name 2
  Building Story 1 ThermalZone 2,         !- Zone Name 3
  Building Story 1 ThermalZone 3,         !- Zone Name 4
  Building Story 1 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  80.3358659015027;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  16.4737408190784;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  16.4742393725476;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  1240.74235301405;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  80.3361101053188;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  785.349180610933;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  161.044369269916;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  161.049243040232;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  12129.2772456522;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  785.351567904139;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  80.3358659015029;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  16.4737408190784;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  16.4742393725476;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  1240.74235301405;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  80.3361101053189;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 1 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  25.2184357096101;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  5.1713138220489;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  5.17147032423468;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  389.484583386931;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  25.2185123682503;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  2.3402793863366;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921839;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266338;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  2.3402865002844;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  246.53095598813;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  50.5538469929172;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  50.5553769305358;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  3807.5322272439;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  246.531705389404;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  25.2184357096101;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  5.1713138220489;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  5.17147032423468;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  389.484583386931;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  25.2185123682503;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 1 StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 1,         !- Zone or ZoneList Name
  2.3402793863366;                        !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 2 StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465923;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 4 StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921839;                      !- Surface Area {m2}

InternalMass,
  Building Story 1 Space StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266338;                       !- Surface Area {m2}

InternalMass,
  Building Story 1 Space 3 StripMall Strip mall - type 2 C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 1 ThermalZone 3,         !- Zone or ZoneList Name
  2.3402865002844;                        !- Surface Area {m2}

Lights,
  StripMall Strip mall - type 1 Additional Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.09564681629362,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 1 Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type1_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0911660156654,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 2 Additional Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.523287504908345,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 2 Lights 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.36372200522181,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 1 People 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type1_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0645834625002582,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  StripMall Strip mall - type 2 People 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type2_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0215278208334195,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  9 Elevator Fans,                        !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 3,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0240300460512118,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  9 Elevator Lift Motors,                 !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 1,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.4622904550569,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  9 Elevator Lights,                      !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Elevator Schedule 2,                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.0251097659887271,                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

ElectricEquipment,
  StripMall Strip mall - type 1 Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type1_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501291,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  StripMall Strip mall - type 2 Elec Equip 1, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  RetailStripmall Type2_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167098,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 1 A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000166035213502027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 1 A end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.67360675594633e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 1 B end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.72837322040536e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 1 C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000166035213502027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 1 C end_a - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.67360675594633e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 A  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.21205355820272e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 A end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.67360675594633e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 B end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.72837322040536e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 C  - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.21205355820272e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 C end_b - Story Ground Infiltration, !- Name
  Story Ground Blended Space Type,        !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.67360675594633e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Mid Blended Space Type,           !- Name
  Building Story 2 ThermalZone,           !- Zone Name 1
  Building Story 2 ThermalZone 1,         !- Zone Name 2
  Building Story 2 ThermalZone 2,         !- Zone Name 3
  Building Story 2 ThermalZone 3,         !- Zone Name 4
  Building Story 2 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  815.113468200489;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  52.7771508055564;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  10.8225273205636;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  10.8228548483911;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  52.7773112367845;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 A end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  7968.40473644805;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  515.940068299532;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  105.799108131417;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  105.802309985384;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  515.941636646771;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 B end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  815.113468200489;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  52.7771508055564;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  10.8225273205636;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  10.8228548483911;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  52.7773112367845;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 2 C end_b - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  815.113468200492;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  52.7771508055565;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  10.8225273205637;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  10.8228548483911;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  52.7773112367847;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 A end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  7968.40473644807;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  515.940068299533;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  105.799108131417;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  105.802309985384;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 B  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  515.941636646773;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 B end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  815.113468200492;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  52.7771508055565;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  10.8225273205637;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  10.8228548483911;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  52.7773112367847;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 1 StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 2 StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 4 StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 2 Space 3 StripMall Strip mall - type 3 C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 2 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

Lights,
  StripMall Strip mall - type 2 Additional Lights 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.04657500981668,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 2 Lights 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.72744401044359,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 3 Additional Lights 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.239287110518666,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 3 Lights 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.72744401044361,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 2 People 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type2_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0430556416668388,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

People,
  StripMall Strip mall - type 3 People 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.043055641666839,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  StripMall Strip mall - type 2 Elec Equip 2, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type2_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  StripMall Strip mall - type 3 Elec Equip 1, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334195,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 A end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.6736067559463e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 B end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.72837322040534e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 2 C end_b - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.6736067559463e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 A  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 A end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.6736067559463e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 B end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.72837322040534e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 C  - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000109077874542027,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 C end_a - Story Mid Infiltration, !- Name
  Story Mid Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  9.6736067559463e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneList,
  Story Top Blended Space Type,           !- Name
  Building Story 3 ThermalZone,           !- Zone Name 1
  Building Story 3 ThermalZone 1,         !- Zone Name 2
  Building Story 3 ThermalZone 2,         !- Zone Name 3
  Building Story 3 ThermalZone 3,         !- Zone Name 4
  Building Story 3 ThermalZone 4;         !- Zone Name 5

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  105.554622473569;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  21.6457096967823;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  105.554301611113;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  21.6450546411273;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 A  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  1630.22693640098;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 A end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 A end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  1031.88327329354;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  211.604619970768;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  1031.88013659906;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  211.598216262834;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 B  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  15936.8094728961;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 B end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  22.8782258679656;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  4.69155612431279;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  22.8781563232732;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  4.69141414558292;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 B end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  353.340281960293;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  105.554622473569;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  21.6457096967823;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  105.554301611113;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  21.6450546411273;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  1630.22693640098;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 C end_a - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 3 StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 3,         !- Zone or ZoneList Name
  2.34028650028439;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 4 StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 4,         !- Zone or ZoneList Name
  0.479914199921837;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 1 StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 1,         !- Zone or ZoneList Name
  2.34027938633659;                       !- Surface Area {m2}

InternalMass,
  Building Story 3 Space 2 StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone 2,         !- Zone or ZoneList Name
  0.479899676465921;                      !- Surface Area {m2}

InternalMass,
  Building Story 3 Space StripMall Strip mall - type 3 C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Building Story 3 ThermalZone,           !- Zone or ZoneList Name
  36.1443014266336;                       !- Surface Area {m2}

Lights,
  StripMall Strip mall - type 3 Additional Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.478574221037331,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 3 Lights 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_LIGHT_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.4548880208872,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 3 People 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger;                                 !- Thermal Comfort Model Type 1

ElectricEquipment,
  StripMall Strip mall - type 3 Elec Equip 2, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  RetailStripmall Type3_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 A  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.70480344420849e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 A end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.19938186283916e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 A end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.19938186283916e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 B end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.8624722134313e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 B end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  5.8624722134313e-06,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 C  - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  2.70480344420849e-05,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 C end_a - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.19938186283916e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  StripMall Strip mall - type 3 C end_b - Story Top Infiltration, !- Name
  Story Top Blended Space Type,           !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  1.19938186283916e-06,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Exterior:Lights,
  Building Facades,                       !- Name
  Schedule Ruleset 1,                     !- Schedule Name
  2649.56010499857,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  17971.6320000001,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  6589.59840000002,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Schedule Ruleset 2,                     !- Schedule Name
  70528.2069767444,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Output:Variable,
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV1ClgSch0,                    !- Name
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV1HtgSch0,                    !- Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV2ClgSch0,                    !- Name
  RetailStripmall Type3_CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAV2HtgSch0,                    !- Name
  RetailStripmall Type3_HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAVClgSch0,                     !- Name
  RetailStripmall Type1_CLGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS5ZoneVAVHtgSch0,                     !- Name
  RetailStripmall Type1_HTGSETP_SCH_NO_OPTIMUM, !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS5ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 2
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 5
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 8
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS5ZoneVAV1ClgSch0 = 29.4,         !- Program Line 11
  SET SYS5ZoneVAV1HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS5ZoneVAV1ClgSch0 = NULL,         !- Program Line 14
  SET SYS5ZoneVAV1HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS5ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS5ZoneVAV2ClgSch0 = 29.4,         !- Program Line 2
  SET SYS5ZoneVAV2HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS5ZoneVAV2ClgSch0 = 29.4,         !- Program Line 5
  SET SYS5ZoneVAV2HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS5ZoneVAV2ClgSch0 = 29.4,         !- Program Line 8
  SET SYS5ZoneVAV2HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS5ZoneVAV2ClgSch0 = 29.4,         !- Program Line 11
  SET SYS5ZoneVAV2HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS5ZoneVAV2ClgSch0 = NULL,         !- Program Line 14
  SET SYS5ZoneVAV2HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS5ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 2
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 5
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 8
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS5ZoneVAVClgSch0 = 29.4,          !- Program Line 11
  SET SYS5ZoneVAVHtgSch0 = 15.6,          !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS5ZoneVAVClgSch0 = NULL,          !- Program Line 14
  SET SYS5ZoneVAVHtgSch0 = NULL,          !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS5ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS5ZoneVAV1OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS5ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS5ZoneVAV2OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS5ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS5ZoneVAVOptimumStartProg0;           !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Meter,
  Heating:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:NaturalGas,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:NaturalGas,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:FuelOilNo2,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Propane,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictCooling,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:DistrictHeating,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Water,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:NaturalGas,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:FuelOilNo2,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Propane,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictCooling,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:DistrictHeating,         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLights:Water,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:FuelOilNo2,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Propane,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:DistrictHeating,      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Water,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:NaturalGas,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:FuelOilNo2,                        !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Propane,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictCooling,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:DistrictHeating,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Water,                             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:NaturalGas,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:FuelOilNo2,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Propane,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictCooling,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:DistrictHeating,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Water,                            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Humidifier:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRecovery:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:NaturalGas,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOilNo2,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Propane,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictCooling,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:DistrictHeating,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Water,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Electricity,              !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:NaturalGas,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:FuelOilNo2,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Propane,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictCooling,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:DistrictHeating,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Refrigeration:Water,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Electricity,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:NaturalGas,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:FuelOilNo2,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Propane,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictCooling,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:DistrictHeating,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Generators:Water,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  FuelOilNo2:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Propane:Facility,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Water:Facility,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:FuelOil#1,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Diesel,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Gasoline,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Coal,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  HeatRejection:Steam,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  HeatRejection:OtherFuels,               !- Name
  OtherFuel1,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:FuelOil#1,                !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:Coal,                     !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:Steam;                    !- Output Variable or Meter Name 5

Output:Meter,
  HeatRejection:OtherFuels,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:FuelOil#1,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Diesel,                         !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Gasoline,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Coal,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Steam,                          !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  Heating:OtherFuels,                     !- Name
  OtherFuel1,                             !- Resource Type
  ,                                       !- Key Name 1
  Heating:FuelOil#1,                      !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  Heating:Diesel,                         !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  Heating:Gasoline,                       !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  Heating:Coal,                           !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  Heating:Steam;                          !- Output Variable or Meter Name 5

Output:Meter,
  Heating:OtherFuels,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:FuelOil#1,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Diesel,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Gasoline,                  !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Coal,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  WaterSystems:Steam,                     !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  WaterSystems:OtherFuels,                !- Name
  OtherFuel1,                             !- Resource Type
  ,                                       !- Key Name 1
  WaterSystems:FuelOil#1,                 !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  WaterSystems:Coal,                      !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  WaterSystems:Steam;                     !- Output Variable or Meter Name 5

Output:Meter,
  WaterSystems:OtherFuels,                !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:FuelOil#1,            !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Diesel,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gasoline,             !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Coal,                 !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Steam,                !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  InteriorEquipment:OtherFuels,           !- Name
  OtherFuel1,                             !- Resource Type
  ,                                       !- Key Name 1
  InteriorEquipment:FuelOil#1,            !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 5

Output:Meter,
  InteriorEquipment:OtherFuels,           !- Key Name
  Timestep;                               !- Reporting Frequency

Meter:Custom,
  OtherFuels:Facility,                    !- Name
  OtherFuel1,                             !- Resource Type
  ,                                       !- Key Name 1
  HeatRejection:FuelOil#1,                !- Output Variable or Meter Name 1
  ,                                       !- Key Name 2
  HeatRejection:Diesel,                   !- Output Variable or Meter Name 2
  ,                                       !- Key Name 3
  HeatRejection:Gasoline,                 !- Output Variable or Meter Name 3
  ,                                       !- Key Name 4
  HeatRejection:Coal,                     !- Output Variable or Meter Name 4
  ,                                       !- Key Name 5
  HeatRejection:Steam,                    !- Output Variable or Meter Name 5
  ,                                       !- Key Name 6
  Heating:FuelOil#1,                      !- Output Variable or Meter Name 6
  ,                                       !- Key Name 7
  Heating:Diesel,                         !- Output Variable or Meter Name 7
  ,                                       !- Key Name 8
  Heating:Gasoline,                       !- Output Variable or Meter Name 8
  ,                                       !- Key Name 9
  Heating:Coal,                           !- Output Variable or Meter Name 9
  ,                                       !- Key Name 10
  Heating:Steam,                          !- Output Variable or Meter Name 10
  ,                                       !- Key Name 11
  WaterSystems:FuelOil#1,                 !- Output Variable or Meter Name 11
  ,                                       !- Key Name 12
  WaterSystems:Diesel,                    !- Output Variable or Meter Name 12
  ,                                       !- Key Name 13
  WaterSystems:Gasoline,                  !- Output Variable or Meter Name 13
  ,                                       !- Key Name 14
  WaterSystems:Coal,                      !- Output Variable or Meter Name 14
  ,                                       !- Key Name 15
  WaterSystems:Steam,                     !- Output Variable or Meter Name 15
  ,                                       !- Key Name 16
  InteriorEquipment:FuelOil#1,            !- Output Variable or Meter Name 16
  ,                                       !- Key Name 17
  InteriorEquipment:Diesel,               !- Output Variable or Meter Name 17
  ,                                       !- Key Name 18
  InteriorEquipment:Gasoline,             !- Output Variable or Meter Name 18
  ,                                       !- Key Name 19
  InteriorEquipment:Coal,                 !- Output Variable or Meter Name 19
  ,                                       !- Key Name 20
  InteriorEquipment:Steam;                !- Output Variable or Meter Name 20

Output:Meter,
  OtherFuels:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityProduced:Facility,           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Chilled Water Rate,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Hot Water Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Inlet Temperature,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  District Heating Outlet Temperature,    !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Heating Rate,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  ExteriorEquipment:Electricity,          !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Ice Thermal Storage End Fraction,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling coil Ice Thermal Storage End Fraction, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo1, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - FuelOilNo2, !- Name
  2,                                      !- Digits After Decimal
  Heating:FuelOilNo2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:FuelOilNo2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:FuelOilNo2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:FuelOilNo2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:FuelOilNo2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:FuelOilNo2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:FuelOilNo2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:FuelOilNo2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:FuelOilNo2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:FuelOilNo2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:FuelOilNo2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:FuelOilNo2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:FuelOilNo2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:FuelOilNo2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - PropaneGas, !- Name
  2,                                      !- Digits After Decimal
  Heating:PropaneGas,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:PropaneGas,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:PropaneGas,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:PropaneGas,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:PropaneGas,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:PropaneGas,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:PropaneGas,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:PropaneGas,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:PropaneGas,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:PropaneGas,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:PropaneGas,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:PropaneGas,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:PropaneGas,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:PropaneGas,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Coal,     !- Name
  2,                                      !- Digits After Decimal
  Heating:Coal,                           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Coal,                           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Coal,                 !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Coal,                 !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Coal,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Coal,                !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Coal,                              !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Coal,                             !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Coal,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Coal,                    !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Coal,                     !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Coal,                     !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Coal,                     !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Coal,                        !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Diesel,   !- Name
  2,                                      !- Digits After Decimal
  Heating:Diesel,                         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Diesel,                         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Diesel,               !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Diesel,               !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Diesel,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Diesel,              !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Diesel,                            !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Diesel,                           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Diesel,                  !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Diesel,                  !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Diesel,                   !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Diesel,                   !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Diesel,                   !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Diesel,                      !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Gasoline, !- Name
  2,                                      !- Digits After Decimal
  Heating:Gasoline,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:Gasoline,                       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:Gasoline,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:Gasoline,             !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:Gasoline,            !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:Gasoline,            !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:Gasoline,                          !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:Gasoline,                         !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:Gasoline,                !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:Gasoline,                !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:Gasoline,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:Gasoline,                 !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:Gasoline,                 !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:Gasoline,                    !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel1, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel1,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel1,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel1,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel1,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel1,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel1,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel1,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel1,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel1,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel1,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel1,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel1,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel1,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel1,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - OtherFuel2, !- Name
  2,                                      !- Digits After Decimal
  Heating:OtherFuel2,                     !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Cooling:OtherFuel2,                     !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Interior Lighting:OtherFuel2,           !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Exterior Lighting:OtherFuel2,           !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Interior Equipment:OtherFuel2,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Exterior Equipment:OtherFuel2,          !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Fans:OtherFuel2,                        !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Pumps:OtherFuel2,                       !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Heat Rejection:OtherFuel2,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidification:OtherFuel2,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Heat Recovery:OtherFuel2,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  Water Systems:OtherFuel2,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Refrigeration:OtherFuel2,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Generators:OtherFuel2,                  !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

