  {89dce830-c5ae-4486-b9b2-4fc03344e91c}, !- Source Object
  3,                                      !- Outlet Port
  {6c824f0a-946c-4745-b729-a76c9596f69e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5b1c950-d57a-458c-8a97-6547d547895a}, !- Handle
  {fed9f490-c748-4600-97aa-233727268917}, !- Name
  {6c824f0a-946c-4745-b729-a76c9596f69e}, !- Source Object
  3,                                      !- Outlet Port
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d7c7cdf-4b9c-46d5-a4dd-3ca1e2e0e924}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {617a98b3-2073-4bef-89cb-662bd03c72f6}, !- Inlet Node Name
  {1ba6a46c-f937-4800-bd37-5a0efcf06e5d}; !- Outlet Node Name

OS:Node,
  {4244a117-fff6-4d68-84ce-3651a89e9cc3}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {439d8297-bdd5-4bf5-9a62-f217b123fec4}, !- Inlet Port
  {617a98b3-2073-4bef-89cb-662bd03c72f6}; !- Outlet Port

OS:Connection,
  {439d8297-bdd5-4bf5-9a62-f217b123fec4}, !- Handle
  {0d39191f-4620-48ea-96d8-89580dde6cce}, !- Name
  {913149e5-c3cc-4b6b-81ee-4552de546762}, !- Source Object
  2,                                      !- Outlet Port
  {4244a117-fff6-4d68-84ce-3651a89e9cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {617a98b3-2073-4bef-89cb-662bd03c72f6}, !- Handle
  {2c161a39-cf44-47fb-8a78-85ec58dfeb48}, !- Name
  {4244a117-fff6-4d68-84ce-3651a89e9cc3}, !- Source Object
  3,                                      !- Outlet Port
  {9d7c7cdf-4b9c-46d5-a4dd-3ca1e2e0e924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba6a46c-f937-4800-bd37-5a0efcf06e5d}, !- Handle
  {486f9e2a-45dc-4bbc-a78d-cc41bbdcbbbf}, !- Name
  {9d7c7cdf-4b9c-46d5-a4dd-3ca1e2e0e924}, !- Source Object
  3,                                      !- Outlet Port
  {9b9aaead-bc31-4222-9c29-8011c498fd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e02cc755-e338-48ae-8812-4126be25d613}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {4c242b64-7e05-489e-abc8-060fc097538e}, !- Inlet Node Name
  {7468197f-2119-43ce-bca2-3d5d8953b096}; !- Outlet Node Name

OS:Node,
  {e8a38247-c19a-4b45-8695-345e199db19b}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {7468197f-2119-43ce-bca2-3d5d8953b096}, !- Inlet Port
  {cfe3331c-7a23-4353-9228-75c7c6a4f33b}; !- Outlet Port

OS:Connection,
  {4c242b64-7e05-489e-abc8-060fc097538e}, !- Handle
  {cdfa2725-eadb-460f-90b8-a6351091fef2}, !- Name
  {45fdcd53-0bca-40d5-b765-0dd889a3cdb1}, !- Source Object
  3,                                      !- Outlet Port
  {e02cc755-e338-48ae-8812-4126be25d613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7468197f-2119-43ce-bca2-3d5d8953b096}, !- Handle
  {5e39f09c-764e-40bc-9e63-d6eedf6afb31}, !- Name
  {e02cc755-e338-48ae-8812-4126be25d613}, !- Source Object
  3,                                      !- Outlet Port
  {e8a38247-c19a-4b45-8695-345e199db19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfe3331c-7a23-4353-9228-75c7c6a4f33b}, !- Handle
  {5616f28b-bf06-451e-9197-091da24a903b}, !- Name
  {e8a38247-c19a-4b45-8695-345e199db19b}, !- Source Object
  3,                                      !- Outlet Port
  {31ba7cbb-5c10-457f-8e51-ae96de344584}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {43bac16b-c9bd-487a-97c9-b9a7569e1219}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {6bae77f9-6a94-4010-a7b8-1150ae4d7454}, !- Inlet Node Name
  {b5a91347-ca60-418a-af32-cbbe66c530b0}; !- Outlet Node Name

OS:Node,
  {21244612-8793-4bfc-b49e-a75d99e786de}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {54425b80-4d37-42e7-8f0c-a7a1dac976df}, !- Inlet Port
  {6bae77f9-6a94-4010-a7b8-1150ae4d7454}; !- Outlet Port

OS:Connection,
  {54425b80-4d37-42e7-8f0c-a7a1dac976df}, !- Handle
  {1e31a92d-5837-4004-8ff0-e9660cb899ae}, !- Name
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Source Object
  2,                                      !- Outlet Port
  {21244612-8793-4bfc-b49e-a75d99e786de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bae77f9-6a94-4010-a7b8-1150ae4d7454}, !- Handle
  {d57ee6ab-beab-444a-8b66-74f763851ab5}, !- Name
  {21244612-8793-4bfc-b49e-a75d99e786de}, !- Source Object
  3,                                      !- Outlet Port
  {43bac16b-c9bd-487a-97c9-b9a7569e1219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a91347-ca60-418a-af32-cbbe66c530b0}, !- Handle
  {246e0285-312c-46a0-85fe-e9b01e5ba550}, !- Name
  {43bac16b-c9bd-487a-97c9-b9a7569e1219}, !- Source Object
  3,                                      !- Outlet Port
  {3d206cd6-683f-493a-971b-89b5e180d006}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- Handle
  5 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {92b56f0a-c18b-4294-bc66-e4e82db38524}, !- Availability Schedule
  {9b1cf78e-8fae-48f9-9dd6-f7b5ceead976}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2a6ed5ee-c73d-4e87-a536-4661f50d7660}, !- Supply Side Inlet Node Name
  {94ebfa2f-cbff-4b13-80f4-490b775f1b8a}, !- Demand Side Outlet Node Name
  {4f95e676-3ed7-41b2-89a4-8c58435f9fd3}, !- Demand Side Inlet Node A
  {d99fa23c-7bda-43b8-8c2d-129f1d074693}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Demand Mixer Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d448362a-ca27-443d-835d-892bd40fa7c2}, !- Handle
  5 Zone VAV Supply Inlet Node,           !- Name
  {2a6ed5ee-c73d-4e87-a536-4661f50d7660}, !- Inlet Port
  {1ca299ad-a603-47e2-956d-f4498025493a}; !- Outlet Port

OS:Node,
  {2a5010c0-e88c-408c-a0b3-10a27eab6b0f}, !- Handle
  5 Zone VAV Supply Outlet Node,          !- Name
  {01c480ad-39d2-4a20-b13c-b073be737676}, !- Inlet Port
  {d99fa23c-7bda-43b8-8c2d-129f1d074693}; !- Outlet Port

OS:Connection,
  {2a6ed5ee-c73d-4e87-a536-4661f50d7660}, !- Handle
  {ddce05c9-e8da-43d8-951c-da2831ebdb34}, !- Name
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- Source Object
  9,                                      !- Outlet Port
  {d448362a-ca27-443d-835d-892bd40fa7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99fa23c-7bda-43b8-8c2d-129f1d074693}, !- Handle
  {fb23177d-618d-4f46-94f4-89f055491ea5}, !- Name
  {2a5010c0-e88c-408c-a0b3-10a27eab6b0f}, !- Source Object
  3,                                      !- Outlet Port
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cb6bcdf8-c4cb-41a1-a0a1-d7fbd2ab09ba}, !- Handle
  5 Zone VAV Demand Inlet Node,           !- Name
  {4f95e676-3ed7-41b2-89a4-8c58435f9fd3}, !- Inlet Port
  {2f7b215a-cb24-487b-9ad3-9de46c565476}; !- Outlet Port

OS:Node,
  {918cd87d-fc7e-4e53-a41e-24c0eff39b4f}, !- Handle
  5 Zone VAV Demand Outlet Node,          !- Name
  {c2385fba-785f-47d9-8792-f99e64f7a7f9}, !- Inlet Port
  {94ebfa2f-cbff-4b13-80f4-490b775f1b8a}; !- Outlet Port

OS:Node,
  {a93a6998-7af3-4eaa-bdb8-d4ad4c2a34bb}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {258c33e0-aed5-421a-8eee-61207a9d5b9b}, !- Inlet Port
  {2a8b7ad1-a496-41e2-8b6c-be3953899b0d}; !- Outlet Port

OS:Connection,
  {4f95e676-3ed7-41b2-89a4-8c58435f9fd3}, !- Handle
  {fbcb52c8-9a67-44cb-b1ea-895eaa8361b1}, !- Name
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- Source Object
  11,                                     !- Outlet Port
  {cb6bcdf8-c4cb-41a1-a0a1-d7fbd2ab09ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ebfa2f-cbff-4b13-80f4-490b775f1b8a}, !- Handle
  {7e3ba05f-892a-4c2d-8e11-3e2f5b3e9076}, !- Name
  {918cd87d-fc7e-4e53-a41e-24c0eff39b4f}, !- Source Object
  3,                                      !- Outlet Port
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f7b215a-cb24-487b-9ad3-9de46c565476}, !- Inlet Node Name
  {47882410-307e-41ca-8ade-02ecac443b77}, !- Outlet Node Name 1
  {12762640-3a39-4416-8135-81ca9e8d9535}, !- Outlet Node Name 2
  {48e87e0b-f447-4dc4-8a97-dcd6f53e08cc}, !- Outlet Node Name 3
  {fad1db3b-51fe-400a-86dd-efd690a87b46}, !- Outlet Node Name 4
  {ab396a29-28e2-4f7a-8dc4-23152a7e059a}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c2385fba-785f-47d9-8792-f99e64f7a7f9}, !- Outlet Node Name
  {de774154-c342-4f76-beec-f97ef937845e}, !- Inlet Node Name 1
  {479e9fa2-6c25-49dc-945f-b594981bf50f}, !- Inlet Node Name 2
  {6ea062f6-3861-4b76-b4c9-894b6065d22d}, !- Inlet Node Name 3
  {3d0703c1-5a7c-42b2-b401-930382f3475d}, !- Inlet Node Name 4
  {bdb21aef-9f8c-4b7a-8010-b389e62cc678}; !- Inlet Node Name 5

OS:Connection,
  {2f7b215a-cb24-487b-9ad3-9de46c565476}, !- Handle
  {7a5c813d-68b2-4c3d-813c-dd4039c572cd}, !- Name
  {cb6bcdf8-c4cb-41a1-a0a1-d7fbd2ab09ba}, !- Source Object
  3,                                      !- Outlet Port
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2385fba-785f-47d9-8792-f99e64f7a7f9}, !- Handle
  {4ce03704-b2f3-4a87-a187-697d21e60522}, !- Name
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Source Object
  2,                                      !- Outlet Port
  {918cd87d-fc7e-4e53-a41e-24c0eff39b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8ca2e67-f7a1-4583-847e-865ca6c313b7}, !- Handle
  {caba7d59-3e5a-4cc5-8560-ec20d5b41201}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b1cf78e-8fae-48f9-9dd6-f7b5ceead976}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {698d5433-6c45-4fd6-b1d4-0b1d654fe6b8}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {bdc31759-7ff9-44bd-a2ee-35ea5fead83c}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {6ee7e3b0-e04c-4349-a4b1-c553a04cdc59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ee7e3b0-e04c-4349-a4b1-c553a04cdc59}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {5ef1c3d5-0f2a-47d4-b796-460d2892cc89}, !- Handle
  5 Zone VAV Fan,                         !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  0.6201,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.954,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bd1feb1f-4aee-44e5-91ef-0ac8cc895273}, !- Air Inlet Node Name
  {01c480ad-39d2-4a20-b13c-b073be737676}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {01c480ad-39d2-4a20-b13c-b073be737676}, !- Handle
  {70f93515-a047-4b74-8e63-2f1ac72a5164}, !- Name
  {5ef1c3d5-0f2a-47d4-b796-460d2892cc89}, !- Source Object
  17,                                     !- Outlet Port
  {2a5010c0-e88c-408c-a0b3-10a27eab6b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Handle
  5 Zone VAV Main Htg Coil,               !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e5e89522-d753-48a2-82ad-6d89b8fd3b00}, !- Water Inlet Node Name
  {04033e66-6225-40c1-ad87-aa02458bf07f}, !- Water Outlet Node Name
  {3289f191-3afc-4074-9c19-df31a8a59df0}, !- Air Inlet Node Name
  {6b456774-3805-4534-ba6b-fc4e06845ea2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3002afe-2cef-4d97-8e69-40db1190e5df}, !- Handle
  5 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {503328a0-e360-4669-9f87-c2ff3af1844b}, !- Inlet Port
  {e5e89522-d753-48a2-82ad-6d89b8fd3b00}; !- Outlet Port

OS:Connection,
  {503328a0-e360-4669-9f87-c2ff3af1844b}, !- Handle
  {0931e963-8084-4a4c-b779-457b01b6984a}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  4,                                      !- Outlet Port
  {c3002afe-2cef-4d97-8e69-40db1190e5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3a6e7cf-2988-4f37-ba38-a144135140ef}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {04033e66-6225-40c1-ad87-aa02458bf07f}, !- Inlet Port
  {52f26aab-d1bc-4061-814f-4ed6b9d66036}; !- Outlet Port

OS:Connection,
  {e5e89522-d753-48a2-82ad-6d89b8fd3b00}, !- Handle
  {4ed90c5e-060e-4aee-bdac-0ac687e51234}, !- Name
  {c3002afe-2cef-4d97-8e69-40db1190e5df}, !- Source Object
  3,                                      !- Outlet Port
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04033e66-6225-40c1-ad87-aa02458bf07f}, !- Handle
  {582003b7-84c3-4145-a5ee-9a8c49867f6d}, !- Name
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Source Object
  6,                                      !- Outlet Port
  {f3a6e7cf-2988-4f37-ba38-a144135140ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f26aab-d1bc-4061-814f-4ed6b9d66036}, !- Handle
  {cf19cffd-03a8-4ea5-a754-55569424a4b8}, !- Name
  {f3a6e7cf-2988-4f37-ba38-a144135140ef}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ec20a611-4ce5-4237-8031-b79ccd78dfdd}, !- Handle
  5 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {6b456774-3805-4534-ba6b-fc4e06845ea2}, !- Inlet Port
  {bd1feb1f-4aee-44e5-91ef-0ac8cc895273}; !- Outlet Port

OS:Connection,
  {6b456774-3805-4534-ba6b-fc4e06845ea2}, !- Handle
  {5da3048b-fe6a-4b17-bf94-6845ed2d3d36}, !- Name
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Source Object
  8,                                      !- Outlet Port
  {ec20a611-4ce5-4237-8031-b79ccd78dfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1feb1f-4aee-44e5-91ef-0ac8cc895273}, !- Handle
  {3ffac789-5516-48e8-a042-c9ea1c2cb74f}, !- Name
  {ec20a611-4ce5-4237-8031-b79ccd78dfdd}, !- Source Object
  3,                                      !- Outlet Port
  {5ef1c3d5-0f2a-47d4-b796-460d2892cc89}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d280f40d-6278-4966-831d-0b40531d5d0d}, !- Handle
  5 Zone VAV Main Htg Coil Controller,    !- Name
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Handle
  5 Zone VAV Clg Coil,                    !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a61fcb5a-7070-4e84-86e2-37c11c628b2d}, !- Water Inlet Node Name
  {ec57e3d4-ead1-428c-97dc-46da52e3462b}, !- Water Outlet Node Name
  {11299bfd-09ea-477d-89f1-47174305126c}, !- Air Inlet Node Name
  {fc0830da-9244-45ce-80fd-4388fe6bc613}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7ca13a7f-9b49-4fa1-86b8-259854f6d6d8}, !- Handle
  5 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {4b6d6cb9-387f-4dd1-af48-457e89b4bdc2}, !- Inlet Port
  {a61fcb5a-7070-4e84-86e2-37c11c628b2d}; !- Outlet Port

OS:Connection,
  {4b6d6cb9-387f-4dd1-af48-457e89b4bdc2}, !- Handle
  {ff6abf21-cb45-4c05-9def-c3fc8c4d026e}, !- Name
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Source Object
  4,                                      !- Outlet Port
  {7ca13a7f-9b49-4fa1-86b8-259854f6d6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e937b2e7-bbbd-49f1-a01d-21a951853c84}, !- Handle
  5 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {ec57e3d4-ead1-428c-97dc-46da52e3462b}, !- Inlet Port
  {8ca2607f-7928-40de-8c8a-50548d1d4776}; !- Outlet Port

OS:Connection,
  {a61fcb5a-7070-4e84-86e2-37c11c628b2d}, !- Handle
  {b96da8c1-2579-47c3-959b-011f896e6f3e}, !- Name
  {7ca13a7f-9b49-4fa1-86b8-259854f6d6d8}, !- Source Object
  3,                                      !- Outlet Port
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ec57e3d4-ead1-428c-97dc-46da52e3462b}, !- Handle
  {3cecd9e6-5512-45fb-bbf3-c4d6c737939c}, !- Name
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Source Object
  11,                                     !- Outlet Port
  {e937b2e7-bbbd-49f1-a01d-21a951853c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca2607f-7928-40de-8c8a-50548d1d4776}, !- Handle
  {69c54570-5a65-4062-a971-59723c2a7286}, !- Name
  {e937b2e7-bbbd-49f1-a01d-21a951853c84}, !- Source Object
  3,                                      !- Outlet Port
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7d0ce0ac-0128-4edb-b06e-a0e37e877e19}, !- Handle
  5 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {fc0830da-9244-45ce-80fd-4388fe6bc613}, !- Inlet Port
  {3289f191-3afc-4074-9c19-df31a8a59df0}; !- Outlet Port

OS:Connection,
  {fc0830da-9244-45ce-80fd-4388fe6bc613}, !- Handle
  {3bc8504c-7309-4011-b1e7-cc267772d762}, !- Name
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Source Object
  13,                                     !- Outlet Port
  {7d0ce0ac-0128-4edb-b06e-a0e37e877e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3289f191-3afc-4074-9c19-df31a8a59df0}, !- Handle
  {48acb509-f99a-4f4a-b78a-b45a9bc1e22d}, !- Name
  {7d0ce0ac-0128-4edb-b06e-a0e37e877e19}, !- Source Object
  3,                                      !- Outlet Port
  {b5eac185-1105-4343-a8f2-7cf519a790b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46c6400e-cd47-458c-a539-9b3e6c4e5f64}, !- Handle
  5 Zone VAV Clg Coil Controller,         !- Name
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {740cd9ce-7950-4c14-8997-8c48ffc859f2}, !- Handle
  5 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {92b56f0a-c18b-4294-bc66-e4e82db38524}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d153bc9-c4a8-4736-a913-735f7ec60ed2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d153bc9-c4a8-4736-a913-735f7ec60ed2}, !- Handle
  5 Zone VAV Vent Controller,             !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f35597a-2d2d-48b7-a64e-6072da464c4e}, !- Handle
  5 Zone VAV OA System,                   !- Name
  {740cd9ce-7950-4c14-8997-8c48ffc859f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b8fbb4e-de28-4f73-ac88-c2cfa4529fb2}, !- Mixed Air Node Name
  {353b575e-6528-44b5-a8ed-0beb7206ede1}, !- Outdoor Air Stream Node Name
  {09cabe64-4bf9-45d5-88ff-06527e19ad5e}, !- Relief Air Stream Node Name
  {1ca299ad-a603-47e2-956d-f4498025493a}; !- Return Air Stream Node Name

OS:Node,
  {ef94433f-3972-4672-bd5a-c12cb4abad56}, !- Handle
  5 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {69cdbb73-7c2e-4c5b-8e9d-39c051939009}; !- Outlet Port

OS:Node,
  {8295ed6f-11cc-454a-b57a-2ef8f1f6a070}, !- Handle
  5 Zone VAV Relief Air Node,             !- Name
  {a7fe865c-3953-49ba-9dfa-98ce81c5b892}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {22aaa681-bae6-47fb-865c-a26ed08e49ac}, !- Handle
  5 Zone VAV Mixed Air Node,              !- Name
  {3b8fbb4e-de28-4f73-ac88-c2cfa4529fb2}, !- Inlet Port
  {11299bfd-09ea-477d-89f1-47174305126c}; !- Outlet Port

OS:Connection,
  {1ca299ad-a603-47e2-956d-f4498025493a}, !- Handle
  {8b1ee380-d08e-467f-b132-aeb078af153c}, !- Name
  {d448362a-ca27-443d-835d-892bd40fa7c2}, !- Source Object
  3,                                      !- Outlet Port
  {1f35597a-2d2d-48b7-a64e-6072da464c4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b8fbb4e-de28-4f73-ac88-c2cfa4529fb2}, !- Handle
  {00fcff84-d18f-4d39-ba5c-efd839193e5b}, !- Name
  {1f35597a-2d2d-48b7-a64e-6072da464c4e}, !- Source Object
  5,                                      !- Outlet Port
  {22aaa681-bae6-47fb-865c-a26ed08e49ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11299bfd-09ea-477d-89f1-47174305126c}, !- Handle
  {de6c15b2-8d3e-437c-af37-62ab44b96183}, !- Name
  {22aaa681-bae6-47fb-865c-a26ed08e49ac}, !- Source Object
  3,                                      !- Outlet Port
  {2c3a8220-9add-4a5f-b609-b141c46aadd0}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {698d5433-6c45-4fd6-b1d4-0b1d654fe6b8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d66bff1a-2382-4533-a184-2dc7cebb8aca}, !- Control Zone or Zone List Name
  {e7221db4-cc7b-49c2-adc2-5a3abecd6d98}, !- Cooling Control Zone or Zone List Name
  {3781c5ff-256c-45f0-a80f-4210014a2d48}, !- Heating Control Zone or Zone List Name
  {8f4bec9c-4fcd-4ef0-8f42-4fff22d6aeea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d66bff1a-2382-4533-a184-2dc7cebb8aca}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {e7221db4-cc7b-49c2-adc2-5a3abecd6d98}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3781c5ff-256c-45f0-a80f-4210014a2d48}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8f4bec9c-4fcd-4ef0-8f42-4fff22d6aeea}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a7aaad5b-53a0-4ea8-b07d-8aafe1843113}, !- Handle
  Building Story 1 ThermalZone Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {756abd0e-ff84-4ef3-a663-db54e00f6787}, !- Water Inlet Node Name
  {0ad77d55-c5ed-48c5-8932-11012834432f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {857e84eb-ee66-4105-a7b9-e2d67bd462a6}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {2c703cb0-e10c-48ab-9ded-fca5705c5f90}, !- Inlet Port
  {756abd0e-ff84-4ef3-a663-db54e00f6787}; !- Outlet Port

OS:Connection,
  {2c703cb0-e10c-48ab-9ded-fca5705c5f90}, !- Handle
  {344516ed-cda9-448c-995b-c058c800b28f}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  5,                                      !- Outlet Port
  {857e84eb-ee66-4105-a7b9-e2d67bd462a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f873ad5-8c69-4348-a7ac-d0189b3f90a2}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {0ad77d55-c5ed-48c5-8932-11012834432f}, !- Inlet Port
  {aa8f36e4-ccf9-4b09-b7b5-3c282ecde85a}; !- Outlet Port

OS:Connection,
  {756abd0e-ff84-4ef3-a663-db54e00f6787}, !- Handle
  {f108be4f-5d30-40d5-a0c1-d7eed66e485f}, !- Name
  {857e84eb-ee66-4105-a7b9-e2d67bd462a6}, !- Source Object
  3,                                      !- Outlet Port
  {a7aaad5b-53a0-4ea8-b07d-8aafe1843113}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ad77d55-c5ed-48c5-8932-11012834432f}, !- Handle
  {67cb6acc-223d-463d-8a1a-81f0dc8aa98a}, !- Name
  {a7aaad5b-53a0-4ea8-b07d-8aafe1843113}, !- Source Object
  6,                                      !- Outlet Port
  {0f873ad5-8c69-4348-a7ac-d0189b3f90a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8f36e4-ccf9-4b09-b7b5-3c282ecde85a}, !- Handle
  {33b4bdf6-69bf-438b-85f5-9bda7cddf0f1}, !- Name
  {0f873ad5-8c69-4348-a7ac-d0189b3f90a2}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1f955416-6e2c-4a55-8226-24a55eca7b0f}, !- Handle
  Building Story 1 ThermalZone Reheat Coil Controller, !- Name
  {a7aaad5b-53a0-4ea8-b07d-8aafe1843113}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e42f89f-d351-4e4d-b667-873e49efe76d}, !- Handle
  Building Story 1 ThermalZone VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {8fc4acee-05a7-4121-b423-32a1f671ac94}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.847088264170231,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7aaad5b-53a0-4ea8-b07d-8aafe1843113}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {258c33e0-aed5-421a-8eee-61207a9d5b9b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c07b02ad-487e-496e-b06b-79f8b8c21c11}, !- Handle
  Building Story 1 ThermalZone Return Air Node, !- Name
  {19b168f1-4977-4ce0-9e98-0da4bb384c47}, !- Inlet Port
  {de774154-c342-4f76-beec-f97ef937845e}; !- Outlet Port

OS:Connection,
  {2a8b7ad1-a496-41e2-8b6c-be3953899b0d}, !- Handle
  {49ee3f24-d6da-4afe-a8c5-0dd4a02bda49}, !- Name
  {a93a6998-7af3-4eaa-bdb8-d4ad4c2a34bb}, !- Source Object
  3,                                      !- Outlet Port
  {8ea27f7e-cb89-40b2-9193-a220f8c7f85b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19b168f1-4977-4ce0-9e98-0da4bb384c47}, !- Handle
  {d2445012-692c-4dd4-a631-188496d70927}, !- Name
  {c23e8e8c-463f-4833-b257-d205004e1452}, !- Source Object
  3,                                      !- Outlet Port
  {c07b02ad-487e-496e-b06b-79f8b8c21c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de774154-c342-4f76-beec-f97ef937845e}, !- Handle
  {c5869100-bc64-431b-b406-1cbc427c0eae}, !- Name
  {c07b02ad-487e-496e-b06b-79f8b8c21c11}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ee8f760-1d24-453b-b42b-5c648949ea8c}, !- Handle
  Building Story 1 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {47882410-307e-41ca-8ade-02ecac443b77}, !- Inlet Port
  {8fc4acee-05a7-4121-b423-32a1f671ac94}; !- Outlet Port

OS:Connection,
  {47882410-307e-41ca-8ade-02ecac443b77}, !- Handle
  {68c2c2d5-5267-45d7-ac7c-09342e8565ad}, !- Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Source Object
  3,                                      !- Outlet Port
  {4ee8f760-1d24-453b-b42b-5c648949ea8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc4acee-05a7-4121-b423-32a1f671ac94}, !- Handle
  {36970b9d-8d5b-4a98-8d3b-bcc1316d8bde}, !- Name
  {4ee8f760-1d24-453b-b42b-5c648949ea8c}, !- Source Object
  3,                                      !- Outlet Port
  {7e42f89f-d351-4e4d-b667-873e49efe76d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {258c33e0-aed5-421a-8eee-61207a9d5b9b}, !- Handle
  {251f48a6-861b-4a29-8333-81a3f8b44c1d}, !- Name
  {7e42f89f-d351-4e4d-b667-873e49efe76d}, !- Source Object
  12,                                     !- Outlet Port
  {a93a6998-7af3-4eaa-bdb8-d4ad4c2a34bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7b963744-5abc-4a50-9342-c3c4fda70081}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f707f3e9-8d3f-483f-9e40-f0eaf29eb7e7}, !- Water Inlet Node Name
  {f4e6ca83-2a01-47c6-8914-927494571471}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60610add-408f-46a4-8651-a777e97fe9f5}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {eb627d8b-7a79-452c-b910-bfbff64d356f}, !- Inlet Port
  {f707f3e9-8d3f-483f-9e40-f0eaf29eb7e7}; !- Outlet Port

OS:Connection,
  {eb627d8b-7a79-452c-b910-bfbff64d356f}, !- Handle
  {0b5f4bdf-bbc6-47f0-b933-26e7f512aed3}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  6,                                      !- Outlet Port
  {60610add-408f-46a4-8651-a777e97fe9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3754ba02-71c5-4248-a533-4c8864db92cc}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {f4e6ca83-2a01-47c6-8914-927494571471}, !- Inlet Port
  {65fe3887-94c2-4d61-b32a-90ceb8623df7}; !- Outlet Port

OS:Connection,
  {f707f3e9-8d3f-483f-9e40-f0eaf29eb7e7}, !- Handle
  {7e02aa24-9bb9-4ce1-99af-a1260b282580}, !- Name
  {60610add-408f-46a4-8651-a777e97fe9f5}, !- Source Object
  3,                                      !- Outlet Port
  {7b963744-5abc-4a50-9342-c3c4fda70081}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4e6ca83-2a01-47c6-8914-927494571471}, !- Handle
  {319001a3-f619-443e-a1bb-80684d628bb4}, !- Name
  {7b963744-5abc-4a50-9342-c3c4fda70081}, !- Source Object
  6,                                      !- Outlet Port
  {3754ba02-71c5-4248-a533-4c8864db92cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fe3887-94c2-4d61-b32a-90ceb8623df7}, !- Handle
  {8067084c-777e-44e7-9764-9def93103eb5}, !- Name
  {3754ba02-71c5-4248-a533-4c8864db92cc}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0b31f29a-6b98-4de4-a7b8-031c9ae4eec8}, !- Handle
  Building Story 1 ThermalZone 1 Reheat Coil Controller, !- Name
  {7b963744-5abc-4a50-9342-c3c4fda70081}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e03f9f5a-7257-438e-8bef-2699af47fa3b}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {5c1a0eed-f266-44c4-9d07-f834ad02b67b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.847088264170231,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b963744-5abc-4a50-9342-c3c4fda70081}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {725738da-cfcf-4cd6-a8ce-241375f7a09b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f949415-7c25-4f84-b0c6-a7cdee751ba4}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {725738da-cfcf-4cd6-a8ce-241375f7a09b}, !- Inlet Port
  {4d7f855c-1088-4f09-b3d2-b273ac927bcd}; !- Outlet Port

OS:Node,
  {de9173f4-4e76-44da-a8e8-71b781afb9ca}, !- Handle
  Building Story 1 ThermalZone 1 Return Air Node, !- Name
  {748a2214-611c-4c93-830b-f653bb823591}, !- Inlet Port
  {479e9fa2-6c25-49dc-945f-b594981bf50f}; !- Outlet Port

OS:Connection,
  {4d7f855c-1088-4f09-b3d2-b273ac927bcd}, !- Handle
  {4303b375-b102-497b-a7ec-08cbd3a60cd5}, !- Name
  {7f949415-7c25-4f84-b0c6-a7cdee751ba4}, !- Source Object
  3,                                      !- Outlet Port
  {4a9ba9e2-5f0a-401b-b9c2-941657709027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {748a2214-611c-4c93-830b-f653bb823591}, !- Handle
  {614efc6c-500a-4bdf-afb1-ce437a3fe55c}, !- Name
  {a4718e36-8a35-45b2-9fe2-10bc8e96fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {de9173f4-4e76-44da-a8e8-71b781afb9ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479e9fa2-6c25-49dc-945f-b594981bf50f}, !- Handle
  {477ff3f0-070d-4be3-bc9b-dc500a21bfb4}, !- Name
  {de9173f4-4e76-44da-a8e8-71b781afb9ca}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ac0b8aef-a214-4b8a-aa7a-5b2e910c8de1}, !- Handle
  Building Story 1 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {12762640-3a39-4416-8135-81ca9e8d9535}, !- Inlet Port
  {5c1a0eed-f266-44c4-9d07-f834ad02b67b}; !- Outlet Port

OS:Connection,
  {12762640-3a39-4416-8135-81ca9e8d9535}, !- Handle
  {86062c38-ef1f-4b38-ad64-001b717ddbf4}, !- Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Source Object
  4,                                      !- Outlet Port
  {ac0b8aef-a214-4b8a-aa7a-5b2e910c8de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1a0eed-f266-44c4-9d07-f834ad02b67b}, !- Handle
  {5011ec99-6bca-425d-9b28-ecf97a6b52b7}, !- Name
  {ac0b8aef-a214-4b8a-aa7a-5b2e910c8de1}, !- Source Object
  3,                                      !- Outlet Port
  {e03f9f5a-7257-438e-8bef-2699af47fa3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {725738da-cfcf-4cd6-a8ce-241375f7a09b}, !- Handle
  {ca4946fe-ecde-4dbf-86d0-53f1ed2e6664}, !- Name
  {e03f9f5a-7257-438e-8bef-2699af47fa3b}, !- Source Object
  12,                                     !- Outlet Port
  {7f949415-7c25-4f84-b0c6-a7cdee751ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9361a4fe-2788-4fc3-9e07-4423772559a5}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6da34388-e4e2-49bd-8baa-dba6b7e7f017}, !- Water Inlet Node Name
  {4ef1aee2-18b4-47e5-9152-f81a8f45eb07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14a5877e-94e3-4b1f-beac-ed952da57db7}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {c15b2aa1-1088-44ac-b9e1-38bc27c65e1d}, !- Inlet Port
  {6da34388-e4e2-49bd-8baa-dba6b7e7f017}; !- Outlet Port

OS:Connection,
  {c15b2aa1-1088-44ac-b9e1-38bc27c65e1d}, !- Handle
  {2b18ffe8-0e3f-4d22-ae15-6f376acaf4fd}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  7,                                      !- Outlet Port
  {14a5877e-94e3-4b1f-beac-ed952da57db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d22fddd-2fa4-4621-bcb4-3a5c934eafeb}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {4ef1aee2-18b4-47e5-9152-f81a8f45eb07}, !- Inlet Port
  {cfc54051-d598-49c2-838d-8000d98ede82}; !- Outlet Port

OS:Connection,
  {6da34388-e4e2-49bd-8baa-dba6b7e7f017}, !- Handle
  {2d7bd753-2b61-4e81-8ba9-0e89b54c0b38}, !- Name
  {14a5877e-94e3-4b1f-beac-ed952da57db7}, !- Source Object
  3,                                      !- Outlet Port
  {9361a4fe-2788-4fc3-9e07-4423772559a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ef1aee2-18b4-47e5-9152-f81a8f45eb07}, !- Handle
  {91cc164a-c6a2-408d-ae0d-b510ab11cac5}, !- Name
  {9361a4fe-2788-4fc3-9e07-4423772559a5}, !- Source Object
  6,                                      !- Outlet Port
  {9d22fddd-2fa4-4621-bcb4-3a5c934eafeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc54051-d598-49c2-838d-8000d98ede82}, !- Handle
  {138baba9-abf1-40eb-a642-2bc4a0d8c2fb}, !- Name
  {9d22fddd-2fa4-4621-bcb4-3a5c934eafeb}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c16c59c5-b664-4490-80ed-d666e6a0e3b2}, !- Handle
  Building Story 1 ThermalZone 2 Reheat Coil Controller, !- Name
  {9361a4fe-2788-4fc3-9e07-4423772559a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {169de9f4-0e22-4f0a-a5da-23660ab8209d}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {4c46ee62-f5a2-469b-bfae-f5fa910ebe89}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.847088264170231,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9361a4fe-2788-4fc3-9e07-4423772559a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76bc1695-62db-41a4-b1ca-d66764255a67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69136fb8-8e89-460e-ab90-6fb153b79e00}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {76bc1695-62db-41a4-b1ca-d66764255a67}, !- Inlet Port
  {64285cae-c09e-4a30-872e-b42fe84c474f}; !- Outlet Port

OS:Node,
  {9af24f75-7ff6-45d1-ad3e-dde1fc637cff}, !- Handle
  Building Story 1 ThermalZone 2 Return Air Node, !- Name
  {aa7d364b-6ce7-4d4a-9a58-8b4d82cd45a1}, !- Inlet Port
  {6ea062f6-3861-4b76-b4c9-894b6065d22d}; !- Outlet Port

OS:Connection,
  {64285cae-c09e-4a30-872e-b42fe84c474f}, !- Handle
  {ffa78cd4-085b-4d0d-a7e6-5a7ab0082d96}, !- Name
  {69136fb8-8e89-460e-ab90-6fb153b79e00}, !- Source Object
  3,                                      !- Outlet Port
  {6be6666c-6b4c-4def-92fa-a5c4550401d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa7d364b-6ce7-4d4a-9a58-8b4d82cd45a1}, !- Handle
  {1fde19e9-ff0a-4b79-84a1-9984c07e91b6}, !- Name
  {5e7fe838-45ca-4ebb-a749-dc48fda10cb1}, !- Source Object
  3,                                      !- Outlet Port
  {9af24f75-7ff6-45d1-ad3e-dde1fc637cff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea062f6-3861-4b76-b4c9-894b6065d22d}, !- Handle
  {f0b0b751-171c-446c-8a5b-cf8ca4489792}, !- Name
  {9af24f75-7ff6-45d1-ad3e-dde1fc637cff}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed6c56b0-46c2-410c-8065-3178c1af464f}, !- Handle
  Building Story 1 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {48e87e0b-f447-4dc4-8a97-dcd6f53e08cc}, !- Inlet Port
  {4c46ee62-f5a2-469b-bfae-f5fa910ebe89}; !- Outlet Port

OS:Connection,
  {48e87e0b-f447-4dc4-8a97-dcd6f53e08cc}, !- Handle
  {186438d8-06f9-4aaf-9438-fddd7fe55341}, !- Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Source Object
  5,                                      !- Outlet Port
  {ed6c56b0-46c2-410c-8065-3178c1af464f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c46ee62-f5a2-469b-bfae-f5fa910ebe89}, !- Handle
  {cfc3e1d7-6345-44f9-8177-183702c053e5}, !- Name
  {ed6c56b0-46c2-410c-8065-3178c1af464f}, !- Source Object
  3,                                      !- Outlet Port
  {169de9f4-0e22-4f0a-a5da-23660ab8209d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76bc1695-62db-41a4-b1ca-d66764255a67}, !- Handle
  {c18ec591-6829-413f-9b26-75adbcba1c7c}, !- Name
  {169de9f4-0e22-4f0a-a5da-23660ab8209d}, !- Source Object
  12,                                     !- Outlet Port
  {69136fb8-8e89-460e-ab90-6fb153b79e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {106941e5-7b89-406f-a70f-50c2d79c9355}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02b947bd-d940-47f0-ba61-63bf079ad9ac}, !- Water Inlet Node Name
  {0e368a64-b201-4004-b971-d494e7704535}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6bb970bc-4335-47b5-9806-bdef6096de8d}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {f6264ad6-7d8c-464a-8d37-f2ea92953163}, !- Inlet Port
  {02b947bd-d940-47f0-ba61-63bf079ad9ac}; !- Outlet Port

OS:Connection,
  {f6264ad6-7d8c-464a-8d37-f2ea92953163}, !- Handle
  {7da30098-ad78-4690-be12-2ab76469ea09}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  8,                                      !- Outlet Port
  {6bb970bc-4335-47b5-9806-bdef6096de8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54986f5e-c85b-4f3d-a18c-253f04261ec2}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {0e368a64-b201-4004-b971-d494e7704535}, !- Inlet Port
  {60110f5e-6bca-4d0a-8568-387d087ff44f}; !- Outlet Port

OS:Connection,
  {02b947bd-d940-47f0-ba61-63bf079ad9ac}, !- Handle
  {dacd2b22-bbbc-491d-9e15-dcc492ea1ee0}, !- Name
  {6bb970bc-4335-47b5-9806-bdef6096de8d}, !- Source Object
  3,                                      !- Outlet Port
  {106941e5-7b89-406f-a70f-50c2d79c9355}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e368a64-b201-4004-b971-d494e7704535}, !- Handle
  {ad68840e-c327-454b-9c81-5110e6abe6e4}, !- Name
  {106941e5-7b89-406f-a70f-50c2d79c9355}, !- Source Object
  6,                                      !- Outlet Port
  {54986f5e-c85b-4f3d-a18c-253f04261ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60110f5e-6bca-4d0a-8568-387d087ff44f}, !- Handle
  {3ce1b52e-ca75-47d8-894c-7fe02c5c41ed}, !- Name
  {54986f5e-c85b-4f3d-a18c-253f04261ec2}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {58708a55-ae47-4700-88eb-344a5c22858f}, !- Handle
  Building Story 1 ThermalZone 3 Reheat Coil Controller, !- Name
  {106941e5-7b89-406f-a70f-50c2d79c9355}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc10ebce-66aa-41f2-8df1-ba232b8755e9}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {f6281b8b-5e5c-4994-8cfb-ad9733605310}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.847088264170231,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {106941e5-7b89-406f-a70f-50c2d79c9355}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {485d72ec-29b2-48dd-93c1-3cd378df7f19}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3f41254a-5e09-4025-a6e4-3d3aaa22aa51}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {485d72ec-29b2-48dd-93c1-3cd378df7f19}, !- Inlet Port
  {a04ebde4-287b-4f76-b1fd-3b9a76d5d99d}; !- Outlet Port

OS:Node,
  {d1e94a84-4f3c-451b-ad2c-8a30e07f1a67}, !- Handle
  Building Story 1 ThermalZone 3 Return Air Node, !- Name
  {b3735870-a432-47ce-9de7-849af548f8cc}, !- Inlet Port
  {3d0703c1-5a7c-42b2-b401-930382f3475d}; !- Outlet Port

OS:Connection,
  {a04ebde4-287b-4f76-b1fd-3b9a76d5d99d}, !- Handle
  {94523baa-a1a9-49b8-851b-7de0b54ab87e}, !- Name
  {3f41254a-5e09-4025-a6e4-3d3aaa22aa51}, !- Source Object
  3,                                      !- Outlet Port
  {632fd151-29d9-4a6a-9129-a5b8f782dc9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3735870-a432-47ce-9de7-849af548f8cc}, !- Handle
  {b91ecbc2-9d03-4c21-a2c6-b33b9e74aa61}, !- Name
  {35750950-2d3e-4ce2-b675-209651a92d9d}, !- Source Object
  3,                                      !- Outlet Port
  {d1e94a84-4f3c-451b-ad2c-8a30e07f1a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d0703c1-5a7c-42b2-b401-930382f3475d}, !- Handle
  {ae574381-dc32-4878-8f57-0f1cab1a8b5a}, !- Name
  {d1e94a84-4f3c-451b-ad2c-8a30e07f1a67}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b14fec7-cce0-48d0-a24f-d0f865bc2555}, !- Handle
  Building Story 1 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {fad1db3b-51fe-400a-86dd-efd690a87b46}, !- Inlet Port
  {f6281b8b-5e5c-4994-8cfb-ad9733605310}; !- Outlet Port

OS:Connection,
  {fad1db3b-51fe-400a-86dd-efd690a87b46}, !- Handle
  {79fe60e8-2d24-43aa-9659-430b2b2cca51}, !- Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Source Object
  6,                                      !- Outlet Port
  {5b14fec7-cce0-48d0-a24f-d0f865bc2555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6281b8b-5e5c-4994-8cfb-ad9733605310}, !- Handle
  {8dae8f0b-d8dd-493c-9c75-09a5eff2bad1}, !- Name
  {5b14fec7-cce0-48d0-a24f-d0f865bc2555}, !- Source Object
  3,                                      !- Outlet Port
  {bc10ebce-66aa-41f2-8df1-ba232b8755e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {485d72ec-29b2-48dd-93c1-3cd378df7f19}, !- Handle
  {efe5fb9b-7a47-486f-9658-49db7bcbc02e}, !- Name
  {bc10ebce-66aa-41f2-8df1-ba232b8755e9}, !- Source Object
  12,                                     !- Outlet Port
  {3f41254a-5e09-4025-a6e4-3d3aaa22aa51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8edc49f1-2438-4eb1-ae30-044c78811b43}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d24d0da1-eafb-417e-a0d4-7c74a872d7c9}, !- Water Inlet Node Name
  {f161433b-724a-45e9-85f5-ceb9f8b4e82f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8bbe16e-0b7f-4e3b-8670-93792fca7e4a}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {68246641-092b-4c42-9ce9-28cc8ebdfc17}, !- Inlet Port
  {d24d0da1-eafb-417e-a0d4-7c74a872d7c9}; !- Outlet Port

OS:Connection,
  {68246641-092b-4c42-9ce9-28cc8ebdfc17}, !- Handle
  {3ab7a8ee-f7fb-42ef-84ac-bff82cf40106}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  9,                                      !- Outlet Port
  {b8bbe16e-0b7f-4e3b-8670-93792fca7e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17481ae0-7764-466c-904c-41cc1b398945}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {f161433b-724a-45e9-85f5-ceb9f8b4e82f}, !- Inlet Port
  {4cef7c19-e607-44b9-b652-60827e2ce6e0}; !- Outlet Port

OS:Connection,
  {d24d0da1-eafb-417e-a0d4-7c74a872d7c9}, !- Handle
  {4c385a9f-108e-4353-b3ca-cf2dfb251e0d}, !- Name
  {b8bbe16e-0b7f-4e3b-8670-93792fca7e4a}, !- Source Object
  3,                                      !- Outlet Port
  {8edc49f1-2438-4eb1-ae30-044c78811b43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f161433b-724a-45e9-85f5-ceb9f8b4e82f}, !- Handle
  {4d21bf93-c690-42cb-93f2-a8abbd9c4302}, !- Name
  {8edc49f1-2438-4eb1-ae30-044c78811b43}, !- Source Object
  6,                                      !- Outlet Port
  {17481ae0-7764-466c-904c-41cc1b398945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cef7c19-e607-44b9-b652-60827e2ce6e0}, !- Handle
  {b0ba01db-01a7-4cf9-80f2-c35532a9aa55}, !- Name
  {17481ae0-7764-466c-904c-41cc1b398945}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b5704bf1-03cf-4a44-8f87-2f4f89059098}, !- Handle
  Building Story 1 ThermalZone 4 Reheat Coil Controller, !- Name
  {8edc49f1-2438-4eb1-ae30-044c78811b43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3ee4c5b5-4d9b-4d61-a6d5-31ad46deab99}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {243e6cad-b11f-43e4-9717-785d5224d026}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.847088264170231,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8edc49f1-2438-4eb1-ae30-044c78811b43}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {91b6e4ef-e4c3-4f49-9f7c-6e2d4858a0d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bde2cb9-6153-4805-8813-505c3d087b92}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {91b6e4ef-e4c3-4f49-9f7c-6e2d4858a0d3}, !- Inlet Port
  {cfd44a74-2f0b-4c1c-b3b8-0d9cdce7a965}; !- Outlet Port

OS:Node,
  {9004cf3f-a7b9-4684-9148-db57459a23f2}, !- Handle
  Building Story 1 ThermalZone 4 Return Air Node, !- Name
  {2b1c3fe6-09a0-4d71-b7a4-847abbc7718b}, !- Inlet Port
  {bdb21aef-9f8c-4b7a-8010-b389e62cc678}; !- Outlet Port

OS:Connection,
  {cfd44a74-2f0b-4c1c-b3b8-0d9cdce7a965}, !- Handle
  {dbecc5c1-2e0d-4b70-8062-2a05a970d47e}, !- Name
  {0bde2cb9-6153-4805-8813-505c3d087b92}, !- Source Object
  3,                                      !- Outlet Port
  {79ab1919-22f6-4ba0-bd3f-2098f624ce2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b1c3fe6-09a0-4d71-b7a4-847abbc7718b}, !- Handle
  {ddb96f67-e355-4f52-b8a5-05b7d784d5cd}, !- Name
  {0230322f-10c8-4350-b290-918c150c489c}, !- Source Object
  3,                                      !- Outlet Port
  {9004cf3f-a7b9-4684-9148-db57459a23f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb21aef-9f8c-4b7a-8010-b389e62cc678}, !- Handle
  {c373c714-6155-439c-8bfb-9758049dc980}, !- Name
  {9004cf3f-a7b9-4684-9148-db57459a23f2}, !- Source Object
  3,                                      !- Outlet Port
  {6e9a8bc0-61e3-48e6-a33d-ffbfb011b41d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {939e6509-0227-4b55-b868-ee07980e932d}, !- Handle
  Building Story 1 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {ab396a29-28e2-4f7a-8dc4-23152a7e059a}, !- Inlet Port
  {243e6cad-b11f-43e4-9717-785d5224d026}; !- Outlet Port

OS:Connection,
  {ab396a29-28e2-4f7a-8dc4-23152a7e059a}, !- Handle
  {7cd96f23-79f3-42f3-b44d-04edf168508e}, !- Name
  {3256bfee-322a-4336-8024-fd23d9ea0c37}, !- Source Object
  7,                                      !- Outlet Port
  {939e6509-0227-4b55-b868-ee07980e932d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243e6cad-b11f-43e4-9717-785d5224d026}, !- Handle
  {69468c6e-bcec-41dd-836b-5e61b8d51df1}, !- Name
  {939e6509-0227-4b55-b868-ee07980e932d}, !- Source Object
  3,                                      !- Outlet Port
  {3ee4c5b5-4d9b-4d61-a6d5-31ad46deab99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91b6e4ef-e4c3-4f49-9f7c-6e2d4858a0d3}, !- Handle
  {7f2585de-ff9d-4633-b79d-a98a8bbdbd7a}, !- Name
  {3ee4c5b5-4d9b-4d61-a6d5-31ad46deab99}, !- Source Object
  12,                                     !- Outlet Port
  {0bde2cb9-6153-4805-8813-505c3d087b92}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- Handle
  5 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Availability Schedule
  {fbe12a36-1063-4592-84a4-bd866ab8be38}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {55c23570-8992-48b6-bbb2-6a3f82f29d19}, !- Supply Side Inlet Node Name
  {0bec79e9-6e32-42a9-8795-5d3bca57bc79}, !- Demand Side Outlet Node Name
  {eed32915-0f8e-46e1-a742-72b46fc3a0fc}, !- Demand Side Inlet Node A
  {606aac53-0618-403f-ade9-f510a22f7eb0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Demand Mixer Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e9999441-671b-471f-acb5-05dc3330b412}, !- Handle
  5 Zone VAV 1 Supply Inlet Node,         !- Name
  {55c23570-8992-48b6-bbb2-6a3f82f29d19}, !- Inlet Port
  {9e400ac1-fef7-4b7a-af00-fe5a3bcdc945}; !- Outlet Port

OS:Node,
  {409d1c4f-bb3f-41e2-8faf-f7f4307eb5d7}, !- Handle
  5 Zone VAV 1 Supply Outlet Node,        !- Name
  {7cb1e1d5-9efd-4713-b5df-758ccb0955d3}, !- Inlet Port
  {606aac53-0618-403f-ade9-f510a22f7eb0}; !- Outlet Port

OS:Connection,
  {55c23570-8992-48b6-bbb2-6a3f82f29d19}, !- Handle
  {adfbf4e9-2072-4a99-a49a-7519a4a5a6c0}, !- Name
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- Source Object
  9,                                      !- Outlet Port
  {e9999441-671b-471f-acb5-05dc3330b412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606aac53-0618-403f-ade9-f510a22f7eb0}, !- Handle
  {ddaafd19-1ecf-4399-8914-1c01e388597c}, !- Name
  {409d1c4f-bb3f-41e2-8faf-f7f4307eb5d7}, !- Source Object
  3,                                      !- Outlet Port
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd3d0855-dafa-4588-8c64-7ff37a0f6758}, !- Handle
  5 Zone VAV 1 Demand Inlet Node,         !- Name
  {eed32915-0f8e-46e1-a742-72b46fc3a0fc}, !- Inlet Port
  {ddeeade4-2bc3-40ba-a31c-6f2652da2683}; !- Outlet Port

OS:Node,
  {d52d5304-d00a-4417-8e4c-f7cd1a4b8f8a}, !- Handle
  5 Zone VAV 1 Demand Outlet Node,        !- Name
  {26831655-f860-4ea6-be15-9f4ac6476c91}, !- Inlet Port
  {0bec79e9-6e32-42a9-8795-5d3bca57bc79}; !- Outlet Port

OS:Node,
  {106e46a5-a675-4121-baae-39ad81acd574}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {087c1200-82e7-48bf-8f79-450cb541565e}, !- Inlet Port
  {49d0502d-e62c-4480-a698-5d3c907135c8}; !- Outlet Port

OS:Connection,
  {eed32915-0f8e-46e1-a742-72b46fc3a0fc}, !- Handle
  {e6f53b0e-22f6-4393-9c41-0a87bdac8d02}, !- Name
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- Source Object
  11,                                     !- Outlet Port
  {fd3d0855-dafa-4588-8c64-7ff37a0f6758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bec79e9-6e32-42a9-8795-5d3bca57bc79}, !- Handle
  {a419e11e-e62b-4b89-b34d-70a0b6c81033}, !- Name
  {d52d5304-d00a-4417-8e4c-f7cd1a4b8f8a}, !- Source Object
  3,                                      !- Outlet Port
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {ddeeade4-2bc3-40ba-a31c-6f2652da2683}, !- Inlet Node Name
  {b555845f-a94a-4132-9503-0a6e8267f99a}, !- Outlet Node Name 1
  {177f0dd7-f02d-4566-a33e-c8c33712aa7f}, !- Outlet Node Name 2
  {7aa175c5-7535-45a3-b98f-29b44935b958}, !- Outlet Node Name 3
  {3e8b8c21-678c-41d8-b3e1-5b7aca4b1c0b}, !- Outlet Node Name 4
  {a115da88-5803-4a43-b684-16329dc99bcb}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {26831655-f860-4ea6-be15-9f4ac6476c91}, !- Outlet Node Name
  {d7388b8d-28cb-48cf-830d-555e02559989}, !- Inlet Node Name 1
  {1b6431fb-0d63-48e0-a8d6-63bf814e6932}, !- Inlet Node Name 2
  {f625f0ca-f9dc-42ae-8d80-a1e5c71a5fe0}, !- Inlet Node Name 3
  {a8c3d938-7a24-4850-b83e-830c2dfd41bf}, !- Inlet Node Name 4
  {00a8ccd4-5f62-41b3-bc90-6cc1f69e3231}; !- Inlet Node Name 5

OS:Connection,
  {ddeeade4-2bc3-40ba-a31c-6f2652da2683}, !- Handle
  {1b3b5575-1c3e-4ddc-81e7-184add5ff8fe}, !- Name
  {fd3d0855-dafa-4588-8c64-7ff37a0f6758}, !- Source Object
  3,                                      !- Outlet Port
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26831655-f860-4ea6-be15-9f4ac6476c91}, !- Handle
  {9cd08235-0ef6-4554-88e2-53fb15c72c3d}, !- Name
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Source Object
  2,                                      !- Outlet Port
  {d52d5304-d00a-4417-8e4c-f7cd1a4b8f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bcfd6c0f-33cc-4c7b-ae32-6070e3a59165}, !- Handle
  {221874a3-b558-4234-8696-ea484ef50f8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fbe12a36-1063-4592-84a4-bd866ab8be38}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1e74c2f5-f592-4dd4-b14a-c4acbd010386}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {e2e97a47-44cc-46d5-87d2-a944ea2578d8}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {d5be01f7-a1f9-45fb-baa5-1fc6b0c27949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5be01f7-a1f9-45fb-baa5-1fc6b0c27949}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {5a660edd-9295-411f-9beb-80ff3ede9ac2}, !- Handle
  5 Zone VAV 1 Fan,                       !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f4c5cf07-b198-47c3-b250-d77b689d366b}, !- Air Inlet Node Name
  {7cb1e1d5-9efd-4713-b5df-758ccb0955d3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {7cb1e1d5-9efd-4713-b5df-758ccb0955d3}, !- Handle
  {29f49991-fe1f-43b3-8dab-1287b59a10cd}, !- Name
  {5a660edd-9295-411f-9beb-80ff3ede9ac2}, !- Source Object
  17,                                     !- Outlet Port
  {409d1c4f-bb3f-41e2-8faf-f7f4307eb5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Handle
  5 Zone VAV 1 Main Htg Coil,             !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9cf2d192-3f09-437c-8389-becb421a3fe3}, !- Water Inlet Node Name
  {1d3eb239-fd0d-4b1a-a2e8-d09d7cc6cfe3}, !- Water Outlet Node Name
  {89249018-6dd3-43e6-a81b-1274d604a0cd}, !- Air Inlet Node Name
  {cdc0073e-f503-429b-ada9-ebb589c28c32}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25325117-531a-42cf-8a85-dac7ee5bb11f}, !- Handle
  5 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {559e42f5-2042-44ba-af13-2d8601a98aba}, !- Inlet Port
  {9cf2d192-3f09-437c-8389-becb421a3fe3}; !- Outlet Port

OS:Connection,
  {559e42f5-2042-44ba-af13-2d8601a98aba}, !- Handle
  {c0e70b87-212a-45b0-8e9d-521801bdf444}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  10,                                     !- Outlet Port
  {25325117-531a-42cf-8a85-dac7ee5bb11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c48b15-e604-416c-9fde-07a6a3fb07f5}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {1d3eb239-fd0d-4b1a-a2e8-d09d7cc6cfe3}, !- Inlet Port
  {1136ec71-399a-4bb2-b04f-ecce099c906f}; !- Outlet Port

OS:Connection,
  {9cf2d192-3f09-437c-8389-becb421a3fe3}, !- Handle
  {9bbd7686-63df-4320-821b-fc6064703113}, !- Name
  {25325117-531a-42cf-8a85-dac7ee5bb11f}, !- Source Object
  3,                                      !- Outlet Port
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d3eb239-fd0d-4b1a-a2e8-d09d7cc6cfe3}, !- Handle
  {2e8b9657-9faa-4d7e-980f-264d931165fa}, !- Name
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Source Object
  6,                                      !- Outlet Port
  {d7c48b15-e604-416c-9fde-07a6a3fb07f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1136ec71-399a-4bb2-b04f-ecce099c906f}, !- Handle
  {a561d445-7cd0-4257-8851-0173dd060635}, !- Name
  {d7c48b15-e604-416c-9fde-07a6a3fb07f5}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5f62fa51-0f17-496a-9ed3-62779712efc6}, !- Handle
  5 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {cdc0073e-f503-429b-ada9-ebb589c28c32}, !- Inlet Port
  {f4c5cf07-b198-47c3-b250-d77b689d366b}; !- Outlet Port

OS:Connection,
  {cdc0073e-f503-429b-ada9-ebb589c28c32}, !- Handle
  {200b839a-e226-4976-a944-e38f283c1e0a}, !- Name
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Source Object
  8,                                      !- Outlet Port
  {5f62fa51-0f17-496a-9ed3-62779712efc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c5cf07-b198-47c3-b250-d77b689d366b}, !- Handle
  {4b80418c-e255-4568-b712-378e0ca84327}, !- Name
  {5f62fa51-0f17-496a-9ed3-62779712efc6}, !- Source Object
  3,                                      !- Outlet Port
  {5a660edd-9295-411f-9beb-80ff3ede9ac2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a12562c1-cb78-44a3-9a18-4edf9480f762}, !- Handle
  5 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Handle
  5 Zone VAV 1 Clg Coil,                  !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3492d015-8d99-4893-aca7-8225d2826766}, !- Water Inlet Node Name
  {8fe429f2-4acf-4c05-8814-2e6a46b3c932}, !- Water Outlet Node Name
  {8aa85080-ee6f-46bb-b143-bc34c0351476}, !- Air Inlet Node Name
  {f8f8c729-2b8f-4a42-aefa-1ad6f5c32036}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {765a0e7b-d5be-4baf-96bc-a46cab972c64}, !- Handle
  5 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {bea914d6-e423-4288-96c5-d7b148b09284}, !- Inlet Port
  {3492d015-8d99-4893-aca7-8225d2826766}; !- Outlet Port

OS:Connection,
  {bea914d6-e423-4288-96c5-d7b148b09284}, !- Handle
  {11345213-7633-4143-8aa0-e0c5a73db30d}, !- Name
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Source Object
  5,                                      !- Outlet Port
  {765a0e7b-d5be-4baf-96bc-a46cab972c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {496f97ac-2526-4344-ad4a-edd4b9dc00e9}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {8fe429f2-4acf-4c05-8814-2e6a46b3c932}, !- Inlet Port
  {8e103c22-7897-4a8d-b2dd-ffb61c2e11e6}; !- Outlet Port

OS:Connection,
  {3492d015-8d99-4893-aca7-8225d2826766}, !- Handle
  {5e85de19-2308-49a7-be0a-c8313d0de16c}, !- Name
  {765a0e7b-d5be-4baf-96bc-a46cab972c64}, !- Source Object
  3,                                      !- Outlet Port
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8fe429f2-4acf-4c05-8814-2e6a46b3c932}, !- Handle
  {38cf9a0e-9d85-45ca-a6b1-c40765cca95c}, !- Name
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Source Object
  11,                                     !- Outlet Port
  {496f97ac-2526-4344-ad4a-edd4b9dc00e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e103c22-7897-4a8d-b2dd-ffb61c2e11e6}, !- Handle
  {fa2c5f43-31e5-4d28-9c03-b66e45c1f5a6}, !- Name
  {496f97ac-2526-4344-ad4a-edd4b9dc00e9}, !- Source Object
  3,                                      !- Outlet Port
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08989cd2-96b5-4a92-9c22-55bb1e799bc6}, !- Handle
  5 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {f8f8c729-2b8f-4a42-aefa-1ad6f5c32036}, !- Inlet Port
  {89249018-6dd3-43e6-a81b-1274d604a0cd}; !- Outlet Port

OS:Connection,
  {f8f8c729-2b8f-4a42-aefa-1ad6f5c32036}, !- Handle
  {4ffdec63-c1ff-4bf6-9065-43172af03c43}, !- Name
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Source Object
  13,                                     !- Outlet Port
  {08989cd2-96b5-4a92-9c22-55bb1e799bc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89249018-6dd3-43e6-a81b-1274d604a0cd}, !- Handle
  {67e0df4e-e11f-41bb-9ed0-af8c714d4e4d}, !- Name
  {08989cd2-96b5-4a92-9c22-55bb1e799bc6}, !- Source Object
  3,                                      !- Outlet Port
  {e0abcea0-11d4-4206-bd64-f38dcbbc6f56}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f6d3f99f-043d-434e-a48e-94e9fe881a50}, !- Handle
  5 Zone VAV 1 Clg Coil Controller,       !- Name
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {8d0970c6-bf5b-48f1-ad3c-9b7ea92e049d}, !- Handle
  5 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {830b1597-7ff0-4ab4-865b-9c8c71827245}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {830b1597-7ff0-4ab4-865b-9c8c71827245}, !- Handle
  5 Zone VAV 1 Vent Controller,           !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3e90a21-0f65-4f0b-9f9f-7acddbee9149}, !- Handle
  5 Zone VAV 1 OA System,                 !- Name
  {8d0970c6-bf5b-48f1-ad3c-9b7ea92e049d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66f45e06-5fab-4e71-9995-fabfb694768a}, !- Mixed Air Node Name
  {c15de07e-1fd0-4337-a5dc-7c27119b02ca}, !- Outdoor Air Stream Node Name
  {05f91294-e02f-48e7-8465-2f917cd1fd0d}, !- Relief Air Stream Node Name
  {9e400ac1-fef7-4b7a-af00-fe5a3bcdc945}; !- Return Air Stream Node Name

OS:Node,
  {a5f2bf13-fa79-41e8-b4b9-36548c6b554c}, !- Handle
  5 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {71987f3e-9f34-4596-b985-43742b4b33fe}; !- Outlet Port

OS:Node,
  {92f7e805-2d8b-43d6-a3d1-6909c301619b}, !- Handle
  5 Zone VAV 1 Relief Air Node,           !- Name
  {6cf46c04-8fb0-4857-9f39-fb47a355fc1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {2684b371-6485-4c65-93d8-002199676570}, !- Handle
  5 Zone VAV 1 Mixed Air Node,            !- Name
  {66f45e06-5fab-4e71-9995-fabfb694768a}, !- Inlet Port
  {8aa85080-ee6f-46bb-b143-bc34c0351476}; !- Outlet Port

OS:Connection,
  {9e400ac1-fef7-4b7a-af00-fe5a3bcdc945}, !- Handle
  {d5145105-2645-4a02-b09a-a5a61dc76de6}, !- Name
  {e9999441-671b-471f-acb5-05dc3330b412}, !- Source Object
  3,                                      !- Outlet Port
  {c3e90a21-0f65-4f0b-9f9f-7acddbee9149}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66f45e06-5fab-4e71-9995-fabfb694768a}, !- Handle
  {c482797c-53c6-47eb-ba41-d2d1f13d4e4b}, !- Name
  {c3e90a21-0f65-4f0b-9f9f-7acddbee9149}, !- Source Object
  5,                                      !- Outlet Port
  {2684b371-6485-4c65-93d8-002199676570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa85080-ee6f-46bb-b143-bc34c0351476}, !- Handle
  {f72d88e9-189a-4bdc-bbcf-ece8a4297689}, !- Name
  {2684b371-6485-4c65-93d8-002199676570}, !- Source Object
  3,                                      !- Outlet Port
  {e132435e-267e-458a-98d5-14dca1983d1b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1e74c2f5-f592-4dd4-b14a-c4acbd010386}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3db6c9e2-fab0-47ba-9875-72080fc340d8}, !- Control Zone or Zone List Name
  {463e6da2-53b8-4932-bb49-046200228c2f}, !- Cooling Control Zone or Zone List Name
  {1757c63d-4871-4d9d-ac9c-e8147a1a7c1b}, !- Heating Control Zone or Zone List Name
  {ea5312e5-db5e-42ad-8db3-06bb7859e464}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3db6c9e2-fab0-47ba-9875-72080fc340d8}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {463e6da2-53b8-4932-bb49-046200228c2f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1757c63d-4871-4d9d-ac9c-e8147a1a7c1b}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea5312e5-db5e-42ad-8db3-06bb7859e464}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {e44d91a8-8a80-4731-9611-5a6b4800f4a3}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {138d35a3-6b62-42d1-b878-04c720d95791}, !- Water Inlet Node Name
  {653b5bb2-c1d7-4904-9891-6434f3166478}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a5c1783-499f-4a13-ae5e-5efc7728dfdb}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {298c61de-4aee-469d-b407-5994efa16f01}, !- Inlet Port
  {138d35a3-6b62-42d1-b878-04c720d95791}; !- Outlet Port

OS:Connection,
  {298c61de-4aee-469d-b407-5994efa16f01}, !- Handle
  {39daad9d-11c2-4244-9bc3-85c39471a509}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  11,                                     !- Outlet Port
  {6a5c1783-499f-4a13-ae5e-5efc7728dfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26f5d51f-c6f3-4584-adf6-aaa75e68174a}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {653b5bb2-c1d7-4904-9891-6434f3166478}, !- Inlet Port
  {8918549d-c404-44a1-b84a-4ae080668928}; !- Outlet Port

OS:Connection,
  {138d35a3-6b62-42d1-b878-04c720d95791}, !- Handle
  {b9322e01-edde-4bdb-b7ee-14c75c023dcc}, !- Name
  {6a5c1783-499f-4a13-ae5e-5efc7728dfdb}, !- Source Object
  3,                                      !- Outlet Port
  {e44d91a8-8a80-4731-9611-5a6b4800f4a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {653b5bb2-c1d7-4904-9891-6434f3166478}, !- Handle
  {c625b8a7-461a-441c-b810-984287d8174a}, !- Name
  {e44d91a8-8a80-4731-9611-5a6b4800f4a3}, !- Source Object
  6,                                      !- Outlet Port
  {26f5d51f-c6f3-4584-adf6-aaa75e68174a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8918549d-c404-44a1-b84a-4ae080668928}, !- Handle
  {65c22daf-3a6e-441b-99a7-80a7d31176a2}, !- Name
  {26f5d51f-c6f3-4584-adf6-aaa75e68174a}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8548b10c-8868-47be-b96f-98f6e130c803}, !- Handle
  Building Story 2 ThermalZone 1 Reheat Coil Controller, !- Name
  {e44d91a8-8a80-4731-9611-5a6b4800f4a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e6b836e-6cd0-41b0-9464-bb54d10cdb88}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {53c39e1d-ff56-4f7c-b9ce-128f4d17be71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373234417723699,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e44d91a8-8a80-4731-9611-5a6b4800f4a3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {087c1200-82e7-48bf-8f79-450cb541565e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19f9b65a-b42d-49c8-9938-81a18c8fa577}, !- Handle
  Building Story 2 ThermalZone 1 Return Air Node, !- Name
  {aeada7b7-86f5-4e52-9fc5-0a8a41a875b5}, !- Inlet Port
  {d7388b8d-28cb-48cf-830d-555e02559989}; !- Outlet Port

OS:Connection,
  {49d0502d-e62c-4480-a698-5d3c907135c8}, !- Handle
  {26b252d8-2893-4ded-b2b2-bfc0bbe9b6d3}, !- Name
  {106e46a5-a675-4121-baae-39ad81acd574}, !- Source Object
  3,                                      !- Outlet Port
  {162c2a3c-ff0e-4804-9165-2eea3ea5fd72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aeada7b7-86f5-4e52-9fc5-0a8a41a875b5}, !- Handle
  {0d3ae5de-710a-436b-8db2-b3c61ef6da5c}, !- Name
  {3feff223-ac0f-4ed0-877a-850b6989cc5f}, !- Source Object
  3,                                      !- Outlet Port
  {19f9b65a-b42d-49c8-9938-81a18c8fa577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7388b8d-28cb-48cf-830d-555e02559989}, !- Handle
  {e37a60a4-4b8f-4961-8076-e61c532bb6e8}, !- Name
  {19f9b65a-b42d-49c8-9938-81a18c8fa577}, !- Source Object
  3,                                      !- Outlet Port
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {699f3959-0eae-4864-9375-ae5993358c7d}, !- Handle
  Building Story 2 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {b555845f-a94a-4132-9503-0a6e8267f99a}, !- Inlet Port
  {53c39e1d-ff56-4f7c-b9ce-128f4d17be71}; !- Outlet Port

OS:Connection,
  {b555845f-a94a-4132-9503-0a6e8267f99a}, !- Handle
  {e26c01ed-d2b9-41c6-9ce9-bfaa1732b375}, !- Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Source Object
  3,                                      !- Outlet Port
  {699f3959-0eae-4864-9375-ae5993358c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c39e1d-ff56-4f7c-b9ce-128f4d17be71}, !- Handle
  {b86cfe84-2b1e-4c15-9d34-93570292b75d}, !- Name
  {699f3959-0eae-4864-9375-ae5993358c7d}, !- Source Object
  3,                                      !- Outlet Port
  {4e6b836e-6cd0-41b0-9464-bb54d10cdb88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {087c1200-82e7-48bf-8f79-450cb541565e}, !- Handle
  {d0d084d6-2638-45ba-92c8-21fbee79bd08}, !- Name
  {4e6b836e-6cd0-41b0-9464-bb54d10cdb88}, !- Source Object
  12,                                     !- Outlet Port
  {106e46a5-a675-4121-baae-39ad81acd574}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3015fe1f-337b-45f4-9bee-50344a23d17c}, !- Handle
  Building Story 2 ThermalZone Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ec3c7d67-6051-41a7-a269-25258f9a8796}, !- Water Inlet Node Name
  {079aee56-836b-4fb2-bc16-17f6572d6362}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c807b041-6a45-4746-8dff-c3d1a9389004}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {8be70c8d-e37b-4353-a8bb-abd60fb74b32}, !- Inlet Port
  {ec3c7d67-6051-41a7-a269-25258f9a8796}; !- Outlet Port

OS:Connection,
  {8be70c8d-e37b-4353-a8bb-abd60fb74b32}, !- Handle
  {1cf7d6dc-5c2c-4771-b490-c2d6a8829d20}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  12,                                     !- Outlet Port
  {c807b041-6a45-4746-8dff-c3d1a9389004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a806c7aa-ed94-4405-b7cd-7c7b15693232}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {079aee56-836b-4fb2-bc16-17f6572d6362}, !- Inlet Port
  {4885a4ba-c906-4356-8e79-3201c917a1c3}; !- Outlet Port

OS:Connection,
  {ec3c7d67-6051-41a7-a269-25258f9a8796}, !- Handle
  {d4cefe79-55c8-42be-9376-5bce9065dc35}, !- Name
  {c807b041-6a45-4746-8dff-c3d1a9389004}, !- Source Object
  3,                                      !- Outlet Port
  {3015fe1f-337b-45f4-9bee-50344a23d17c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {079aee56-836b-4fb2-bc16-17f6572d6362}, !- Handle
  {4c8c9940-26a3-4e22-b7a5-c4cb0ffb1377}, !- Name
  {3015fe1f-337b-45f4-9bee-50344a23d17c}, !- Source Object
  6,                                      !- Outlet Port
  {a806c7aa-ed94-4405-b7cd-7c7b15693232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4885a4ba-c906-4356-8e79-3201c917a1c3}, !- Handle
  {b7b288c3-c415-4336-9ca9-03647543225a}, !- Name
  {a806c7aa-ed94-4405-b7cd-7c7b15693232}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ed6588cc-f1e8-4883-a170-50c985ee2664}, !- Handle
  Building Story 2 ThermalZone Reheat Coil Controller, !- Name
  {3015fe1f-337b-45f4-9bee-50344a23d17c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9a5de8d-7390-4ba3-b4ee-5dedced3a698}, !- Handle
  Building Story 2 ThermalZone VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {d44d8dfe-8d73-4607-9a10-558db20a28fe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373234417723699,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3015fe1f-337b-45f4-9bee-50344a23d17c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e30d485-caf6-4b8c-a819-f02a3b7c524f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {94a55399-fe34-4e77-8777-c6096bd4fb52}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {2e30d485-caf6-4b8c-a819-f02a3b7c524f}, !- Inlet Port
  {89adf176-8dcf-408a-aae8-21cba23a251a}; !- Outlet Port

OS:Node,
  {e9d0be5f-a526-451a-8795-f6e0c5c109b4}, !- Handle
  Building Story 2 ThermalZone Return Air Node, !- Name
  {d58497bb-fbda-4bf2-a3c4-a42d42946b69}, !- Inlet Port
  {1b6431fb-0d63-48e0-a8d6-63bf814e6932}; !- Outlet Port

OS:Connection,
  {89adf176-8dcf-408a-aae8-21cba23a251a}, !- Handle
  {f0f37a34-ef70-4496-8cfc-8dd0fb66b7d0}, !- Name
  {94a55399-fe34-4e77-8777-c6096bd4fb52}, !- Source Object
  3,                                      !- Outlet Port
  {6ab6f236-baa0-42a7-abb3-4963d3edadb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d58497bb-fbda-4bf2-a3c4-a42d42946b69}, !- Handle
  {8f9a7491-6696-48fc-96f4-2d0a6cb4a23b}, !- Name
  {4dca256c-86a7-480b-8b15-c81a7ce516f4}, !- Source Object
  3,                                      !- Outlet Port
  {e9d0be5f-a526-451a-8795-f6e0c5c109b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6431fb-0d63-48e0-a8d6-63bf814e6932}, !- Handle
  {16d888ba-443b-451f-859a-4bab57317afa}, !- Name
  {e9d0be5f-a526-451a-8795-f6e0c5c109b4}, !- Source Object
  3,                                      !- Outlet Port
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6e08d066-07d1-4d07-8ed4-1398e8ad0a1e}, !- Handle
  Building Story 2 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {177f0dd7-f02d-4566-a33e-c8c33712aa7f}, !- Inlet Port
  {d44d8dfe-8d73-4607-9a10-558db20a28fe}; !- Outlet Port

OS:Connection,
  {177f0dd7-f02d-4566-a33e-c8c33712aa7f}, !- Handle
  {886a4b6c-2041-43b6-a550-0ba744fba918}, !- Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Source Object
  4,                                      !- Outlet Port
  {6e08d066-07d1-4d07-8ed4-1398e8ad0a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d44d8dfe-8d73-4607-9a10-558db20a28fe}, !- Handle
  {063fb6f9-e9d2-40f3-82d6-294364389d59}, !- Name
  {6e08d066-07d1-4d07-8ed4-1398e8ad0a1e}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5de8d-7390-4ba3-b4ee-5dedced3a698}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e30d485-caf6-4b8c-a819-f02a3b7c524f}, !- Handle
  {a25a21db-ba40-4fab-97ca-acd55c3eab92}, !- Name
  {e9a5de8d-7390-4ba3-b4ee-5dedced3a698}, !- Source Object
  12,                                     !- Outlet Port
  {94a55399-fe34-4e77-8777-c6096bd4fb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e7fedb5-6e0e-449d-9ac9-dd41d04a9112}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {145151d8-944a-41cc-9478-8d00bee7fc38}, !- Water Inlet Node Name
  {05644cff-fa0c-44cb-8452-25dd1200b46c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c37a6071-67d6-4a7e-8c57-ffb4fb874035}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {b74cf454-9875-4322-9ab8-41f75895fc04}, !- Inlet Port
  {145151d8-944a-41cc-9478-8d00bee7fc38}; !- Outlet Port

OS:Connection,
  {b74cf454-9875-4322-9ab8-41f75895fc04}, !- Handle
  {4658f793-9a9b-489f-a71f-c76358f91f5a}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  13,                                     !- Outlet Port
  {c37a6071-67d6-4a7e-8c57-ffb4fb874035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2db2ebd-1ec9-4620-bfad-a404c85ffc6f}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {05644cff-fa0c-44cb-8452-25dd1200b46c}, !- Inlet Port
  {e174aaa9-39b0-4de9-bdb8-e5686561f8e6}; !- Outlet Port

OS:Connection,
  {145151d8-944a-41cc-9478-8d00bee7fc38}, !- Handle
  {c39a8354-9aad-455c-bf5c-59c829abba19}, !- Name
  {c37a6071-67d6-4a7e-8c57-ffb4fb874035}, !- Source Object
  3,                                      !- Outlet Port
  {4e7fedb5-6e0e-449d-9ac9-dd41d04a9112}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05644cff-fa0c-44cb-8452-25dd1200b46c}, !- Handle
  {42e86540-6b20-4729-88c5-d7eec7c92a74}, !- Name
  {4e7fedb5-6e0e-449d-9ac9-dd41d04a9112}, !- Source Object
  6,                                      !- Outlet Port
  {e2db2ebd-1ec9-4620-bfad-a404c85ffc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e174aaa9-39b0-4de9-bdb8-e5686561f8e6}, !- Handle
  {648654a9-4195-49a1-aad9-c9de77ce5df0}, !- Name
  {e2db2ebd-1ec9-4620-bfad-a404c85ffc6f}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02090396-30d3-4107-a10f-eaeb29148046}, !- Handle
  Building Story 2 ThermalZone 2 Reheat Coil Controller, !- Name
  {4e7fedb5-6e0e-449d-9ac9-dd41d04a9112}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {11aa2839-a246-4d3b-9555-1acd3d57fd31}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {5e3ca943-533c-496a-8c55-e36ecc2963dc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373234417723699,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e7fedb5-6e0e-449d-9ac9-dd41d04a9112}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01ba0f53-6b63-4465-bdea-1783a257a4f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b9ac4b97-680d-446e-8fa5-a957764c10da}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {01ba0f53-6b63-4465-bdea-1783a257a4f4}, !- Inlet Port
  {f1b2bb60-39b8-4b0c-a3c8-db5a9d68c6c1}; !- Outlet Port

OS:Node,
  {df40cd86-1eb6-4a8c-8223-a80a610ec541}, !- Handle
  Building Story 2 ThermalZone 2 Return Air Node, !- Name
  {72a674e7-74ae-44cd-9f3a-4af2e38d7784}, !- Inlet Port
  {f625f0ca-f9dc-42ae-8d80-a1e5c71a5fe0}; !- Outlet Port

OS:Connection,
  {f1b2bb60-39b8-4b0c-a3c8-db5a9d68c6c1}, !- Handle
  {52f6a8b7-b866-4a63-b493-c167f612ce61}, !- Name
  {b9ac4b97-680d-446e-8fa5-a957764c10da}, !- Source Object
  3,                                      !- Outlet Port
  {aa0c6d5f-d544-4985-aedc-212d79b1bdef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72a674e7-74ae-44cd-9f3a-4af2e38d7784}, !- Handle
  {80029ea2-8935-4da3-aab4-f3c7762633f8}, !- Name
  {6e01a6a7-e40c-4b90-8bdd-91771c1708da}, !- Source Object
  3,                                      !- Outlet Port
  {df40cd86-1eb6-4a8c-8223-a80a610ec541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f625f0ca-f9dc-42ae-8d80-a1e5c71a5fe0}, !- Handle
  {db32915b-9b7e-4df6-ac2c-66d89c203dcb}, !- Name
  {df40cd86-1eb6-4a8c-8223-a80a610ec541}, !- Source Object
  3,                                      !- Outlet Port
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52b64037-0b2d-4df7-8d9f-a722fb913c3e}, !- Handle
  Building Story 2 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {7aa175c5-7535-45a3-b98f-29b44935b958}, !- Inlet Port
  {5e3ca943-533c-496a-8c55-e36ecc2963dc}; !- Outlet Port

OS:Connection,
  {7aa175c5-7535-45a3-b98f-29b44935b958}, !- Handle
  {ed1fbce7-4905-4944-bc42-635373f41148}, !- Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Source Object
  5,                                      !- Outlet Port
  {52b64037-0b2d-4df7-8d9f-a722fb913c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e3ca943-533c-496a-8c55-e36ecc2963dc}, !- Handle
  {938bc842-e0e2-48be-b6b8-bf624e4a7f93}, !- Name
  {52b64037-0b2d-4df7-8d9f-a722fb913c3e}, !- Source Object
  3,                                      !- Outlet Port
  {11aa2839-a246-4d3b-9555-1acd3d57fd31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ba0f53-6b63-4465-bdea-1783a257a4f4}, !- Handle
  {1d3364a8-7181-4127-9693-2b5deab4291c}, !- Name
  {11aa2839-a246-4d3b-9555-1acd3d57fd31}, !- Source Object
  12,                                     !- Outlet Port
  {b9ac4b97-680d-446e-8fa5-a957764c10da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2bc69ed1-64f7-426b-a0e5-f4316b0429b6}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9531993-3c39-4dee-b1f4-427afb72277e}, !- Water Inlet Node Name
  {1662caee-d9f5-4c65-85ab-3120b4a41af0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7590223e-4266-4d25-8215-1afe554c4b32}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {8b33d4ac-bad1-477a-9ed2-dcb93af8da18}, !- Inlet Port
  {b9531993-3c39-4dee-b1f4-427afb72277e}; !- Outlet Port

OS:Connection,
  {8b33d4ac-bad1-477a-9ed2-dcb93af8da18}, !- Handle
  {f8b71008-7d76-4007-988e-39b50c2d89de}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  14,                                     !- Outlet Port
  {7590223e-4266-4d25-8215-1afe554c4b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {945a8f0b-09e1-4a22-a536-6db33d78f6d6}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {1662caee-d9f5-4c65-85ab-3120b4a41af0}, !- Inlet Port
  {053ae54f-46cd-4402-9ef5-a214e3700be7}; !- Outlet Port

OS:Connection,
  {b9531993-3c39-4dee-b1f4-427afb72277e}, !- Handle
  {a977bdd1-ca12-4cc7-944c-415e23a40103}, !- Name
  {7590223e-4266-4d25-8215-1afe554c4b32}, !- Source Object
  3,                                      !- Outlet Port
  {2bc69ed1-64f7-426b-a0e5-f4316b0429b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1662caee-d9f5-4c65-85ab-3120b4a41af0}, !- Handle
  {15ce8e1f-6adf-40a8-bde1-faf9bfbae44a}, !- Name
  {2bc69ed1-64f7-426b-a0e5-f4316b0429b6}, !- Source Object
  6,                                      !- Outlet Port
  {945a8f0b-09e1-4a22-a536-6db33d78f6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053ae54f-46cd-4402-9ef5-a214e3700be7}, !- Handle
  {aecb1118-884b-4fd2-b0cf-26cdd40ad1d9}, !- Name
  {945a8f0b-09e1-4a22-a536-6db33d78f6d6}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3f528ef-2f46-40b0-a2e6-2696d8e166d2}, !- Handle
  Building Story 2 ThermalZone 4 Reheat Coil Controller, !- Name
  {2bc69ed1-64f7-426b-a0e5-f4316b0429b6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3b43282-ebc8-45f2-a35a-e42e163c828e}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {56eadbef-1b87-470f-8122-d46a67402fb8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373234417723699,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2bc69ed1-64f7-426b-a0e5-f4316b0429b6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4bdc598c-c212-4f32-8ba1-4ae1ae9de9bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1446c9b0-752c-441e-8a58-21e6c5dd377b}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {4bdc598c-c212-4f32-8ba1-4ae1ae9de9bc}, !- Inlet Port
  {3945e3f4-cf23-4e55-9d96-ceaf30bd0f16}; !- Outlet Port

OS:Node,
  {88510e73-e40f-44b8-aa98-b2e93496859f}, !- Handle
  Building Story 2 ThermalZone 4 Return Air Node, !- Name
  {f12914f0-ad11-42e6-a4e7-942b3ad7d453}, !- Inlet Port
  {a8c3d938-7a24-4850-b83e-830c2dfd41bf}; !- Outlet Port

OS:Connection,
  {3945e3f4-cf23-4e55-9d96-ceaf30bd0f16}, !- Handle
  {53227efb-234e-4df7-a136-626e07d628b0}, !- Name
  {1446c9b0-752c-441e-8a58-21e6c5dd377b}, !- Source Object
  3,                                      !- Outlet Port
  {4b8e50b0-1ffb-411d-b48a-7252c5400ef4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f12914f0-ad11-42e6-a4e7-942b3ad7d453}, !- Handle
  {05cc515f-52a7-4a57-87b7-ec6ca55fe0ec}, !- Name
  {1ff462fb-96e6-40bf-8b49-a52c10380c13}, !- Source Object
  3,                                      !- Outlet Port
  {88510e73-e40f-44b8-aa98-b2e93496859f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c3d938-7a24-4850-b83e-830c2dfd41bf}, !- Handle
  {48bf94bd-69ed-4a09-90c0-6e8e82cd5394}, !- Name
  {88510e73-e40f-44b8-aa98-b2e93496859f}, !- Source Object
  3,                                      !- Outlet Port
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80fa2f2a-94ff-4cd5-9e38-097305528a2d}, !- Handle
  Building Story 2 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {3e8b8c21-678c-41d8-b3e1-5b7aca4b1c0b}, !- Inlet Port
  {56eadbef-1b87-470f-8122-d46a67402fb8}; !- Outlet Port

OS:Connection,
  {3e8b8c21-678c-41d8-b3e1-5b7aca4b1c0b}, !- Handle
  {af1787a9-a27d-4842-8923-d95fe71db8c6}, !- Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Source Object
  6,                                      !- Outlet Port
  {80fa2f2a-94ff-4cd5-9e38-097305528a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56eadbef-1b87-470f-8122-d46a67402fb8}, !- Handle
  {baa06e7f-a721-47b8-9fa6-135659e37072}, !- Name
  {80fa2f2a-94ff-4cd5-9e38-097305528a2d}, !- Source Object
  3,                                      !- Outlet Port
  {c3b43282-ebc8-45f2-a35a-e42e163c828e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bdc598c-c212-4f32-8ba1-4ae1ae9de9bc}, !- Handle
  {b37ff261-fce2-4705-ad17-2debc1528328}, !- Name
  {c3b43282-ebc8-45f2-a35a-e42e163c828e}, !- Source Object
  12,                                     !- Outlet Port
  {1446c9b0-752c-441e-8a58-21e6c5dd377b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f1f31840-d140-4103-8c82-b7af106870c5}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d8981ec-11da-45e0-8f2e-9d00c7df0b68}, !- Water Inlet Node Name
  {574c6083-8f64-4b2e-90f1-f8efd9935048}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b662d0e-8c1f-4150-b410-22edff167fe8}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {5b84e1ae-e82a-418a-8ef1-8d6ca3f090ef}, !- Inlet Port
  {1d8981ec-11da-45e0-8f2e-9d00c7df0b68}; !- Outlet Port

OS:Connection,
  {5b84e1ae-e82a-418a-8ef1-8d6ca3f090ef}, !- Handle
  {c80f01ac-a296-4b0c-9485-b3410b59c2a0}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  15,                                     !- Outlet Port
  {3b662d0e-8c1f-4150-b410-22edff167fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65c18cad-3329-46d0-9d0d-eae66b67a86a}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {574c6083-8f64-4b2e-90f1-f8efd9935048}, !- Inlet Port
  {2b27fd06-0998-49aa-b3b9-fe419cab3a98}; !- Outlet Port

OS:Connection,
  {1d8981ec-11da-45e0-8f2e-9d00c7df0b68}, !- Handle
  {38730e42-fb72-410e-bbff-b5106402a75e}, !- Name
  {3b662d0e-8c1f-4150-b410-22edff167fe8}, !- Source Object
  3,                                      !- Outlet Port
  {f1f31840-d140-4103-8c82-b7af106870c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {574c6083-8f64-4b2e-90f1-f8efd9935048}, !- Handle
  {ecaa7510-0f3c-4a2e-b209-96f2740a3f6a}, !- Name
  {f1f31840-d140-4103-8c82-b7af106870c5}, !- Source Object
  6,                                      !- Outlet Port
  {65c18cad-3329-46d0-9d0d-eae66b67a86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b27fd06-0998-49aa-b3b9-fe419cab3a98}, !- Handle
  {e8fd8b38-1ab6-4d3a-9e21-42260571e582}, !- Name
  {65c18cad-3329-46d0-9d0d-eae66b67a86a}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32747e0d-3053-4caf-9d43-2e70ca6dbb31}, !- Handle
  Building Story 2 ThermalZone 3 Reheat Coil Controller, !- Name
  {f1f31840-d140-4103-8c82-b7af106870c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38ff6c3b-5bf5-4317-93df-df50a90cd057}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {6048e531-24bc-4d89-9b26-58715edcf96e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373234417723699,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1f31840-d140-4103-8c82-b7af106870c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1c2319f-b809-4691-a742-09de8b742f3d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8dbcc0cd-9051-4a01-bb6a-c1b71100f4e6}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {c1c2319f-b809-4691-a742-09de8b742f3d}, !- Inlet Port
  {a62bf460-f2cd-4c96-9c8d-3c5489603ee1}; !- Outlet Port

OS:Node,
  {7c93422e-6fba-47e9-a428-9a21356174e5}, !- Handle
  Building Story 2 ThermalZone 3 Return Air Node, !- Name
  {11723055-57c7-487e-a05e-f7af9695fbd0}, !- Inlet Port
  {00a8ccd4-5f62-41b3-bc90-6cc1f69e3231}; !- Outlet Port

OS:Connection,
  {a62bf460-f2cd-4c96-9c8d-3c5489603ee1}, !- Handle
  {a129f7c4-5c56-443a-9adb-58f84b3b07da}, !- Name
  {8dbcc0cd-9051-4a01-bb6a-c1b71100f4e6}, !- Source Object
  3,                                      !- Outlet Port
  {fad6883a-bf21-4951-9403-875ac188a821}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11723055-57c7-487e-a05e-f7af9695fbd0}, !- Handle
  {15668a49-f77d-42d2-99c1-0fca8c45c181}, !- Name
  {b6b188c4-7448-4813-9f2d-0c2dc8ba373d}, !- Source Object
  3,                                      !- Outlet Port
  {7c93422e-6fba-47e9-a428-9a21356174e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a8ccd4-5f62-41b3-bc90-6cc1f69e3231}, !- Handle
  {fe003802-fe33-4912-8ac3-ad688b3b6e1d}, !- Name
  {7c93422e-6fba-47e9-a428-9a21356174e5}, !- Source Object
  3,                                      !- Outlet Port
  {faf4786c-6f44-4e50-bb86-f42942d04a7c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1d7eec81-c291-4e5a-9a28-23e8b7964d75}, !- Handle
  Building Story 2 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {a115da88-5803-4a43-b684-16329dc99bcb}, !- Inlet Port
  {6048e531-24bc-4d89-9b26-58715edcf96e}; !- Outlet Port

OS:Connection,
  {a115da88-5803-4a43-b684-16329dc99bcb}, !- Handle
  {18c46aac-4098-4cef-81c3-cd575e1df435}, !- Name
  {1b789376-bc49-49a8-8a34-9e326289b767}, !- Source Object
  7,                                      !- Outlet Port
  {1d7eec81-c291-4e5a-9a28-23e8b7964d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6048e531-24bc-4d89-9b26-58715edcf96e}, !- Handle
  {631dbd28-3cfb-4c6a-9a36-f0daee9a3c46}, !- Name
  {1d7eec81-c291-4e5a-9a28-23e8b7964d75}, !- Source Object
  3,                                      !- Outlet Port
  {38ff6c3b-5bf5-4317-93df-df50a90cd057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1c2319f-b809-4691-a742-09de8b742f3d}, !- Handle
  {abaa04c8-f7e7-419f-88d5-ba693251e8e1}, !- Name
  {38ff6c3b-5bf5-4317-93df-df50a90cd057}, !- Source Object
  12,                                     !- Outlet Port
  {8dbcc0cd-9051-4a01-bb6a-c1b71100f4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- Handle
  5 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Availability Schedule
  {f003125a-a6c6-4ac1-8c73-8e7d18252aa7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f181ee0-0680-4ebf-9822-e5aa8c13781e}, !- Supply Side Inlet Node Name
  {9bc44ee7-bc80-47aa-b2b8-8104959304c0}, !- Demand Side Outlet Node Name
  {591dcdd2-39b0-4453-b7c1-aa96305895fb}, !- Demand Side Inlet Node A
  {53074223-661d-4666-8b30-ecfbdd0b3d92}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Demand Mixer Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7afe859-9a93-413f-85bb-52034b224985}, !- Handle
  5 Zone VAV 2 Supply Inlet Node,         !- Name
  {0f181ee0-0680-4ebf-9822-e5aa8c13781e}, !- Inlet Port
  {1084ea94-9d81-49ea-8bc2-d676bbf7c4bb}; !- Outlet Port

OS:Node,
  {518d4462-ad9b-4e76-a5de-668921589230}, !- Handle
  5 Zone VAV 2 Supply Outlet Node,        !- Name
  {8c650620-e4ec-4a0e-a570-d4fb8469fcf3}, !- Inlet Port
  {53074223-661d-4666-8b30-ecfbdd0b3d92}; !- Outlet Port

OS:Connection,
  {0f181ee0-0680-4ebf-9822-e5aa8c13781e}, !- Handle
  {b0cc2dcc-cc25-4f59-a80d-f0ca311853f8}, !- Name
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- Source Object
  9,                                      !- Outlet Port
  {b7afe859-9a93-413f-85bb-52034b224985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53074223-661d-4666-8b30-ecfbdd0b3d92}, !- Handle
  {86de67df-e70a-43f7-acef-6dbf83b2b3b5}, !- Name
  {518d4462-ad9b-4e76-a5de-668921589230}, !- Source Object
  3,                                      !- Outlet Port
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {39d0a587-a371-421e-b6ec-19e7bfeee43f}, !- Handle
  5 Zone VAV 2 Demand Inlet Node,         !- Name
  {591dcdd2-39b0-4453-b7c1-aa96305895fb}, !- Inlet Port
  {cee2f45a-7a79-4caf-a336-e4bcc2909b3b}; !- Outlet Port

OS:Node,
  {f03849f0-2c23-457d-b1f8-578a3f326971}, !- Handle
  5 Zone VAV 2 Demand Outlet Node,        !- Name
  {f1edd823-fbcb-411d-b604-693cf3d555d4}, !- Inlet Port
  {9bc44ee7-bc80-47aa-b2b8-8104959304c0}; !- Outlet Port

OS:Node,
  {471eeea9-8b0c-4fa7-b64b-06684eb10415}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Outlet Air Node, !- Name
  {b7a54896-5ad3-437b-967a-e689370dc17a}, !- Inlet Port
  {6fb353dd-12b3-44a7-a861-503365a4efb6}; !- Outlet Port

OS:Connection,
  {591dcdd2-39b0-4453-b7c1-aa96305895fb}, !- Handle
  {dba26ce3-0253-459c-8b64-c23e3d7acd37}, !- Name
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- Source Object
  11,                                     !- Outlet Port
  {39d0a587-a371-421e-b6ec-19e7bfeee43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc44ee7-bc80-47aa-b2b8-8104959304c0}, !- Handle
  {210a9d35-3421-4287-99f4-92143b192417}, !- Name
  {f03849f0-2c23-457d-b1f8-578a3f326971}, !- Source Object
  3,                                      !- Outlet Port
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {cee2f45a-7a79-4caf-a336-e4bcc2909b3b}, !- Inlet Node Name
  {f7951880-8905-4341-bce9-d95bbe3fa9eb}, !- Outlet Node Name 1
  {4fbf81fc-8b4d-4d30-8160-9dc7a572d4ab}, !- Outlet Node Name 2
  {3edfbc9d-28e2-4392-8821-f120aecb0cdd}, !- Outlet Node Name 3
  {7d47963b-3d64-4163-bd21-4502e6bf925d}, !- Outlet Node Name 4
  {07342c50-a0e1-4a26-ab3f-bbf71555ff2e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f1edd823-fbcb-411d-b604-693cf3d555d4}, !- Outlet Node Name
  {410d6c8b-1c3b-4447-a958-2b6a4510cb62}, !- Inlet Node Name 1
  {51e90fb1-b621-4c7d-8b36-64cfe4bf2823}, !- Inlet Node Name 2
  {42acd404-f306-44c4-8268-8f5cbcc1cd69}, !- Inlet Node Name 3
  {d7bad54d-edd7-4637-b1c1-57835e169330}, !- Inlet Node Name 4
  {54c3bc1e-6054-496a-ac41-3121f90e1cf7}; !- Inlet Node Name 5

OS:Connection,
  {cee2f45a-7a79-4caf-a336-e4bcc2909b3b}, !- Handle
  {b5bde8c6-2755-46b1-9dcb-5eeea1c7aa76}, !- Name
  {39d0a587-a371-421e-b6ec-19e7bfeee43f}, !- Source Object
  3,                                      !- Outlet Port
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1edd823-fbcb-411d-b604-693cf3d555d4}, !- Handle
  {975d0f97-fdb3-49ad-91c8-0b77f8886bd3}, !- Name
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Source Object
  2,                                      !- Outlet Port
  {f03849f0-2c23-457d-b1f8-578a3f326971}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d72be7f-5467-4800-95e4-56b967247989}, !- Handle
  {0b63052c-aa1c-4c86-98e5-012bbf3d6b6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  22.8120872126151,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f003125a-a6c6-4ac1-8c73-8e7d18252aa7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f8e9b217-79b0-4fab-9f74-b3cf05583895}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {05ff3513-0c52-4376-9930-14e98ffee3ce}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  {48459654-ce6c-46ea-94ae-f952267363d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48459654-ce6c-46ea-94ae-f952267363d5}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {d732883d-d904-4a44-a31a-f65ae10f8e53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {b9247575-6bc6-4d41-957f-37673d96b45f}, !- Handle
  5 Zone VAV 2 Fan,                       !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {415d52c2-081f-4d20-a0f0-b79d570f85a0}, !- Air Inlet Node Name
  {8c650620-e4ec-4a0e-a570-d4fb8469fcf3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8c650620-e4ec-4a0e-a570-d4fb8469fcf3}, !- Handle
  {4d59c87f-a69a-40fe-a0b7-9af8a7560d29}, !- Name
  {b9247575-6bc6-4d41-957f-37673d96b45f}, !- Source Object
  17,                                     !- Outlet Port
  {518d4462-ad9b-4e76-a5de-668921589230}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Handle
  5 Zone VAV 2 Main Htg Coil,             !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9f4de9e-83c8-469d-8397-7b2da7adcc3d}, !- Water Inlet Node Name
  {dcde0788-7bad-427d-914c-9c7562aee9e9}, !- Water Outlet Node Name
  {8fc0541d-ee79-4d07-b8a8-488f36a2cf06}, !- Air Inlet Node Name
  {4fe7a5a8-4f4d-4930-ab4a-5bcc6f4df00f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c9bd005-35fd-466b-a502-9f4cb9ddee5a}, !- Handle
  5 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {531218fb-3ed3-4ffb-ac27-d83b243abdd1}, !- Inlet Port
  {d9f4de9e-83c8-469d-8397-7b2da7adcc3d}; !- Outlet Port

OS:Connection,
  {531218fb-3ed3-4ffb-ac27-d83b243abdd1}, !- Handle
  {635ec959-4fcb-4415-b9d2-e44f43368efc}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  16,                                     !- Outlet Port
  {2c9bd005-35fd-466b-a502-9f4cb9ddee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {494886e2-a930-450a-9ae5-f593d673229f}, !- Handle
  5 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {dcde0788-7bad-427d-914c-9c7562aee9e9}, !- Inlet Port
  {5980eacd-0392-4b04-994c-ed3d0636ef0e}; !- Outlet Port

OS:Connection,
  {d9f4de9e-83c8-469d-8397-7b2da7adcc3d}, !- Handle
  {905edac4-2157-4fcc-8dff-c3bc6f13ff93}, !- Name
  {2c9bd005-35fd-466b-a502-9f4cb9ddee5a}, !- Source Object
  3,                                      !- Outlet Port
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dcde0788-7bad-427d-914c-9c7562aee9e9}, !- Handle
  {648f73ec-b0bf-4b0a-8372-78bd64322631}, !- Name
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Source Object
  6,                                      !- Outlet Port
  {494886e2-a930-450a-9ae5-f593d673229f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5980eacd-0392-4b04-994c-ed3d0636ef0e}, !- Handle
  {62e0ddb8-52d5-427f-99db-1d8dce0aedab}, !- Name
  {494886e2-a930-450a-9ae5-f593d673229f}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {17dd0d57-ee9f-4572-bd40-667a3cffc144}, !- Handle
  5 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {4fe7a5a8-4f4d-4930-ab4a-5bcc6f4df00f}, !- Inlet Port
  {415d52c2-081f-4d20-a0f0-b79d570f85a0}; !- Outlet Port

OS:Connection,
  {4fe7a5a8-4f4d-4930-ab4a-5bcc6f4df00f}, !- Handle
  {17b3b5f2-3625-4193-9c2c-9a1781568049}, !- Name
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Source Object
  8,                                      !- Outlet Port
  {17dd0d57-ee9f-4572-bd40-667a3cffc144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415d52c2-081f-4d20-a0f0-b79d570f85a0}, !- Handle
  {1d1a2f45-56d5-4949-931b-45f97db9fdd8}, !- Name
  {17dd0d57-ee9f-4572-bd40-667a3cffc144}, !- Source Object
  3,                                      !- Outlet Port
  {b9247575-6bc6-4d41-957f-37673d96b45f}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {64c11687-9c99-45ab-abac-4bbe61a41ab2}, !- Handle
  5 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Handle
  5 Zone VAV 2 Clg Coil,                  !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9b4f0a7a-fc59-4bb0-8080-7ce3f812f6f5}, !- Water Inlet Node Name
  {0d78759f-5267-4989-8ecb-fe69eabb7c44}, !- Water Outlet Node Name
  {3b955af2-ca55-4d90-af16-2b662d51165f}, !- Air Inlet Node Name
  {8c0ece16-1ed3-479c-997b-8d861d7af492}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {de062115-9abd-4d02-9964-80cbe0580735}, !- Handle
  5 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {20453ded-d6d7-49f3-bdfc-8884739f4593}, !- Inlet Port
  {9b4f0a7a-fc59-4bb0-8080-7ce3f812f6f5}; !- Outlet Port

OS:Connection,
  {20453ded-d6d7-49f3-bdfc-8884739f4593}, !- Handle
  {a46d4917-cf7e-4b50-bb2c-e6b7eb1ce81c}, !- Name
  {04b18d5d-0e7c-4379-bedb-895d682b52c1}, !- Source Object
  6,                                      !- Outlet Port
  {de062115-9abd-4d02-9964-80cbe0580735}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9ee1595-94e6-4d48-a3dd-3704d7916ae7}, !- Handle
  5 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {0d78759f-5267-4989-8ecb-fe69eabb7c44}, !- Inlet Port
  {d5420d85-a82e-4576-9efe-d01a16e79ff3}; !- Outlet Port

OS:Connection,
  {9b4f0a7a-fc59-4bb0-8080-7ce3f812f6f5}, !- Handle
  {400178a1-ca58-4825-a5cd-9a707d2ba5ad}, !- Name
  {de062115-9abd-4d02-9964-80cbe0580735}, !- Source Object
  3,                                      !- Outlet Port
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0d78759f-5267-4989-8ecb-fe69eabb7c44}, !- Handle
  {7355aced-be3c-4099-b0fc-ecc029418a43}, !- Name
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Source Object
  11,                                     !- Outlet Port
  {d9ee1595-94e6-4d48-a3dd-3704d7916ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5420d85-a82e-4576-9efe-d01a16e79ff3}, !- Handle
  {fc9744ec-16c2-410a-872b-8a29766fa41a}, !- Name
  {d9ee1595-94e6-4d48-a3dd-3704d7916ae7}, !- Source Object
  3,                                      !- Outlet Port
  {9252c01a-dd01-4b3a-81cc-0f9ddbdd0da2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0cef9d0c-758b-4422-9871-7e9861f45cd6}, !- Handle
  5 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {8c0ece16-1ed3-479c-997b-8d861d7af492}, !- Inlet Port
  {8fc0541d-ee79-4d07-b8a8-488f36a2cf06}; !- Outlet Port

OS:Connection,
  {8c0ece16-1ed3-479c-997b-8d861d7af492}, !- Handle
  {4055db80-92c8-4e14-b752-1d2df12d0c8d}, !- Name
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Source Object
  13,                                     !- Outlet Port
  {0cef9d0c-758b-4422-9871-7e9861f45cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fc0541d-ee79-4d07-b8a8-488f36a2cf06}, !- Handle
  {752600b6-140e-4080-bf36-e5c98a7b5d89}, !- Name
  {0cef9d0c-758b-4422-9871-7e9861f45cd6}, !- Source Object
  3,                                      !- Outlet Port
  {6ec1bee0-f747-4698-806d-df745b9b66c8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {41b5ac4f-5af0-4f2a-a169-e87319c9c6ba}, !- Handle
  5 Zone VAV 2 Clg Coil Controller,       !- Name
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {841310b5-0c9d-42df-ad1c-cbf9535f6e64}, !- Handle
  5 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f45c7914-dc34-482e-8387-3a29bc751091}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f45c7914-dc34-482e-8387-3a29bc751091}, !- Handle
  5 Zone VAV 2 Vent Controller,           !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {379b405f-82a7-4da6-9d06-d60d867554f5}, !- Handle
  5 Zone VAV 2 OA System,                 !- Name
  {841310b5-0c9d-42df-ad1c-cbf9535f6e64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a4fc4f09-913a-4a53-a483-bfaf412f8ea2}, !- Mixed Air Node Name
  {6f5c4e42-9236-4881-90b3-b09506641c23}, !- Outdoor Air Stream Node Name
  {1445d1fd-3907-48d2-a918-f56d682ff56a}, !- Relief Air Stream Node Name
  {1084ea94-9d81-49ea-8bc2-d676bbf7c4bb}; !- Return Air Stream Node Name

OS:Node,
  {27462113-8141-4b47-9a9d-185a26359fdf}, !- Handle
  5 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {cd439450-92c6-4bb2-877d-d5231969ac86}; !- Outlet Port

OS:Node,
  {887e5d66-f6b0-4a7b-9259-deacdeea9992}, !- Handle
  5 Zone VAV 2 Relief Air Node,           !- Name
  {7d1f3355-2efe-4b44-b6a0-9e9d6840985c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {79554461-164c-4dad-bafe-24bfe50007b6}, !- Handle
  5 Zone VAV 2 Mixed Air Node,            !- Name
  {a4fc4f09-913a-4a53-a483-bfaf412f8ea2}, !- Inlet Port
  {3b955af2-ca55-4d90-af16-2b662d51165f}; !- Outlet Port

OS:Connection,
  {1084ea94-9d81-49ea-8bc2-d676bbf7c4bb}, !- Handle
  {c2b3927b-be22-42a4-89ae-b58d575bc6f8}, !- Name
  {b7afe859-9a93-413f-85bb-52034b224985}, !- Source Object
  3,                                      !- Outlet Port
  {379b405f-82a7-4da6-9d06-d60d867554f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a4fc4f09-913a-4a53-a483-bfaf412f8ea2}, !- Handle
  {17c1033a-210c-4376-8cbc-612da23d1009}, !- Name
  {379b405f-82a7-4da6-9d06-d60d867554f5}, !- Source Object
  5,                                      !- Outlet Port
  {79554461-164c-4dad-bafe-24bfe50007b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b955af2-ca55-4d90-af16-2b662d51165f}, !- Handle
  {a10015f3-7639-45ad-8a89-1ae0d8d5c02f}, !- Name
  {79554461-164c-4dad-bafe-24bfe50007b6}, !- Source Object
  3,                                      !- Outlet Port
  {7d433abb-7b69-40ea-bf06-0e4d9ed668c1}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f8e9b217-79b0-4fab-9f74-b3cf05583895}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e24f4e5b-2bfb-4b7f-921e-e5fc5f4745cb}, !- Control Zone or Zone List Name
  {1c064a2f-8c35-4936-b98b-5bcc83f09330}, !- Cooling Control Zone or Zone List Name
  {1dd9c6b3-41af-4794-a775-097f5b41b26c}, !- Heating Control Zone or Zone List Name
  {4258aa1b-03ff-4462-ae9c-281eebd05119}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e24f4e5b-2bfb-4b7f-921e-e5fc5f4745cb}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {1c064a2f-8c35-4936-b98b-5bcc83f09330}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1dd9c6b3-41af-4794-a775-097f5b41b26c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4258aa1b-03ff-4462-ae9c-281eebd05119}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {9df8efc6-7405-403c-bc39-e11704b1340d}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {60a2517b-8d1a-44fb-a424-a6ba0aec17e5}, !- Water Inlet Node Name
  {8ccd764c-e3dd-4de3-9d7a-44231471a15a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {85be5eb7-b66a-4544-98c5-cb0f51cde40a}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Inlet Water Node, !- Name
  {899f33dc-1ac4-40b0-9311-28aadfd85797}, !- Inlet Port
  {60a2517b-8d1a-44fb-a424-a6ba0aec17e5}; !- Outlet Port

OS:Connection,
  {899f33dc-1ac4-40b0-9311-28aadfd85797}, !- Handle
  {201bcd6e-61fb-4924-acc1-7c5d7f7ca5bc}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  17,                                     !- Outlet Port
  {85be5eb7-b66a-4544-98c5-cb0f51cde40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c737c56c-bb02-43c0-97c0-6caeea5391d9}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Outlet Water Node, !- Name
  {8ccd764c-e3dd-4de3-9d7a-44231471a15a}, !- Inlet Port
  {182c135f-069c-481e-b140-1971611867be}; !- Outlet Port

OS:Connection,
  {60a2517b-8d1a-44fb-a424-a6ba0aec17e5}, !- Handle
  {3cc5063f-9fc8-4013-8b67-e96830501c1f}, !- Name
  {85be5eb7-b66a-4544-98c5-cb0f51cde40a}, !- Source Object
  3,                                      !- Outlet Port
  {9df8efc6-7405-403c-bc39-e11704b1340d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ccd764c-e3dd-4de3-9d7a-44231471a15a}, !- Handle
  {9ecd7ba1-0667-42b2-8eec-6c169cd394c1}, !- Name
  {9df8efc6-7405-403c-bc39-e11704b1340d}, !- Source Object
  6,                                      !- Outlet Port
  {c737c56c-bb02-43c0-97c0-6caeea5391d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182c135f-069c-481e-b140-1971611867be}, !- Handle
  {fa615d92-db55-4b2b-b682-be4e744335fd}, !- Name
  {c737c56c-bb02-43c0-97c0-6caeea5391d9}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b73aed46-4576-41db-9d82-b4bcbf0f7205}, !- Handle
  Building Story 3 ThermalZone 1 Reheat Coil Controller, !- Name
  {9df8efc6-7405-403c-bc39-e11704b1340d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ddc284f-4f3d-4fc1-a421-af6bbdac6ff9}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {824982cd-90c3-4d14-a650-83eca3c2aed8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373662366874642,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9df8efc6-7405-403c-bc39-e11704b1340d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7a54896-5ad3-437b-967a-e689370dc17a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {501f36ca-bcec-4ab2-a960-c8230a125165}, !- Handle
  Building Story 3 ThermalZone 1 Return Air Node, !- Name
  {d8bc3dfe-de7e-48a6-bd49-8ceb000cc266}, !- Inlet Port
  {410d6c8b-1c3b-4447-a958-2b6a4510cb62}; !- Outlet Port

OS:Connection,
  {6fb353dd-12b3-44a7-a861-503365a4efb6}, !- Handle
  {03c7dfa6-7b99-476a-820d-6798c96cf1ed}, !- Name
  {471eeea9-8b0c-4fa7-b64b-06684eb10415}, !- Source Object
  3,                                      !- Outlet Port
  {4187bbdf-2164-443e-b4e2-61d769e9342b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8bc3dfe-de7e-48a6-bd49-8ceb000cc266}, !- Handle
  {2fdbe0b9-d280-4c66-8234-c12fd637f3e1}, !- Name
  {0ed3c05c-3ffe-48b7-aa57-a745d6394c36}, !- Source Object
  3,                                      !- Outlet Port
  {501f36ca-bcec-4ab2-a960-c8230a125165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {410d6c8b-1c3b-4447-a958-2b6a4510cb62}, !- Handle
  {21867ef4-cbf1-4591-909e-2bd742a89cd3}, !- Name
  {501f36ca-bcec-4ab2-a960-c8230a125165}, !- Source Object
  3,                                      !- Outlet Port
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {164aabb4-43a4-4683-a160-0b4e6480b8af}, !- Handle
  Building Story 3 ThermalZone 1 VAV Terminal Inlet Air Node, !- Name
  {f7951880-8905-4341-bce9-d95bbe3fa9eb}, !- Inlet Port
  {824982cd-90c3-4d14-a650-83eca3c2aed8}; !- Outlet Port

OS:Connection,
  {f7951880-8905-4341-bce9-d95bbe3fa9eb}, !- Handle
  {d0742326-0b10-4525-be27-20c637b724ee}, !- Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Source Object
  3,                                      !- Outlet Port
  {164aabb4-43a4-4683-a160-0b4e6480b8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824982cd-90c3-4d14-a650-83eca3c2aed8}, !- Handle
  {17f7b50e-3838-49e0-baa5-416caefae613}, !- Name
  {164aabb4-43a4-4683-a160-0b4e6480b8af}, !- Source Object
  3,                                      !- Outlet Port
  {7ddc284f-4f3d-4fc1-a421-af6bbdac6ff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7a54896-5ad3-437b-967a-e689370dc17a}, !- Handle
  {252a24de-d023-41ae-93c6-650c2df4c687}, !- Name
  {7ddc284f-4f3d-4fc1-a421-af6bbdac6ff9}, !- Source Object
  12,                                     !- Outlet Port
  {471eeea9-8b0c-4fa7-b64b-06684eb10415}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {16f622f6-4c78-48c9-ab6b-8758fcf7211e}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0edf0ad5-cadc-4925-8a1e-6bca6bb8c97d}, !- Water Inlet Node Name
  {7fe5d93c-a977-4735-a5ee-8e8edc5445c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bebeec0a-b86a-41f1-9749-2d9a8de83c6d}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Inlet Water Node, !- Name
  {86211aa5-9910-4c1c-8d2c-d4d250204c07}, !- Inlet Port
  {0edf0ad5-cadc-4925-8a1e-6bca6bb8c97d}; !- Outlet Port

OS:Connection,
  {86211aa5-9910-4c1c-8d2c-d4d250204c07}, !- Handle
  {c6cff1ee-acd5-405f-957f-67c6285bed23}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  18,                                     !- Outlet Port
  {bebeec0a-b86a-41f1-9749-2d9a8de83c6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3477acb6-8d20-4986-8aeb-4c7b7c44b587}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Outlet Water Node, !- Name
  {7fe5d93c-a977-4735-a5ee-8e8edc5445c0}, !- Inlet Port
  {666095a8-4542-4644-8449-a55408b75eaa}; !- Outlet Port

OS:Connection,
  {0edf0ad5-cadc-4925-8a1e-6bca6bb8c97d}, !- Handle
  {023246b7-775c-45f2-938d-4f8c6a4f4b46}, !- Name
  {bebeec0a-b86a-41f1-9749-2d9a8de83c6d}, !- Source Object
  3,                                      !- Outlet Port
  {16f622f6-4c78-48c9-ab6b-8758fcf7211e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fe5d93c-a977-4735-a5ee-8e8edc5445c0}, !- Handle
  {10579437-5eab-4ffa-814f-04c43e4f4c42}, !- Name
  {16f622f6-4c78-48c9-ab6b-8758fcf7211e}, !- Source Object
  6,                                      !- Outlet Port
  {3477acb6-8d20-4986-8aeb-4c7b7c44b587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666095a8-4542-4644-8449-a55408b75eaa}, !- Handle
  {40d723f9-431d-4815-9784-e5ba34dfa71a}, !- Name
  {3477acb6-8d20-4986-8aeb-4c7b7c44b587}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1243b243-4483-4a20-8700-0b05ef2c505b}, !- Handle
  Building Story 3 ThermalZone 2 Reheat Coil Controller, !- Name
  {16f622f6-4c78-48c9-ab6b-8758fcf7211e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3396db14-13e0-42dd-8f34-18b532d93939}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {724ace17-fb30-4c62-b3f1-a8398430fd58}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373662366874642,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16f622f6-4c78-48c9-ab6b-8758fcf7211e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48186d91-7e06-418d-a85b-9179447a79fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f40cdfbb-9701-4f5f-8b7e-fc133b4012b0}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Outlet Air Node, !- Name
  {48186d91-7e06-418d-a85b-9179447a79fa}, !- Inlet Port
  {411e8550-a635-4e21-be48-1597867196a3}; !- Outlet Port

OS:Node,
  {13b1b3ae-af41-4096-b851-fe85c161c158}, !- Handle
  Building Story 3 ThermalZone 2 Return Air Node, !- Name
  {28981f61-c5ca-4fd1-a52e-ae57e0d94ebf}, !- Inlet Port
  {51e90fb1-b621-4c7d-8b36-64cfe4bf2823}; !- Outlet Port

OS:Connection,
  {411e8550-a635-4e21-be48-1597867196a3}, !- Handle
  {4f89f674-72b1-4928-b74e-e8e958cc4ce3}, !- Name
  {f40cdfbb-9701-4f5f-8b7e-fc133b4012b0}, !- Source Object
  3,                                      !- Outlet Port
  {1216991e-5c26-4957-bb41-25e18588ce75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28981f61-c5ca-4fd1-a52e-ae57e0d94ebf}, !- Handle
  {d4e16e0f-453f-43fb-b8b8-8a199f1e75eb}, !- Name
  {8b25b014-1959-42ca-9ef4-04232383c4e8}, !- Source Object
  3,                                      !- Outlet Port
  {13b1b3ae-af41-4096-b851-fe85c161c158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e90fb1-b621-4c7d-8b36-64cfe4bf2823}, !- Handle
  {fc0ec28f-f014-4fda-84a3-739f6db26c3f}, !- Name
  {13b1b3ae-af41-4096-b851-fe85c161c158}, !- Source Object
  3,                                      !- Outlet Port
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2a76c134-60aa-4cd0-8445-2c22a2249944}, !- Handle
  Building Story 3 ThermalZone 2 VAV Terminal Inlet Air Node, !- Name
  {4fbf81fc-8b4d-4d30-8160-9dc7a572d4ab}, !- Inlet Port
  {724ace17-fb30-4c62-b3f1-a8398430fd58}; !- Outlet Port

OS:Connection,
  {4fbf81fc-8b4d-4d30-8160-9dc7a572d4ab}, !- Handle
  {6413bb49-a270-43c2-84cb-e00dc2e8d1d4}, !- Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Source Object
  4,                                      !- Outlet Port
  {2a76c134-60aa-4cd0-8445-2c22a2249944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724ace17-fb30-4c62-b3f1-a8398430fd58}, !- Handle
  {a9b91789-6b50-4f46-8e5a-d35eee9ba55e}, !- Name
  {2a76c134-60aa-4cd0-8445-2c22a2249944}, !- Source Object
  3,                                      !- Outlet Port
  {3396db14-13e0-42dd-8f34-18b532d93939}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48186d91-7e06-418d-a85b-9179447a79fa}, !- Handle
  {b5df16f0-2e37-4532-b0ab-66991bc721d8}, !- Name
  {3396db14-13e0-42dd-8f34-18b532d93939}, !- Source Object
  12,                                     !- Outlet Port
  {f40cdfbb-9701-4f5f-8b7e-fc133b4012b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {865cd868-93cb-486d-b9d2-6667739a59eb}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {174d8631-7893-4e2a-85a2-f8efad277585}, !- Water Inlet Node Name
  {f4aaa273-799c-4f6c-a6c1-d6d66b85bcb9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d8923e37-9e9f-4079-a4e6-72fefe91f75a}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Inlet Water Node, !- Name
  {4b690a7e-f14a-4631-bdce-74ad6ffaf046}, !- Inlet Port
  {174d8631-7893-4e2a-85a2-f8efad277585}; !- Outlet Port

OS:Connection,
  {4b690a7e-f14a-4631-bdce-74ad6ffaf046}, !- Handle
  {bb2759ed-f793-43db-86bf-694e0d7cd354}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  19,                                     !- Outlet Port
  {d8923e37-9e9f-4079-a4e6-72fefe91f75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce0ff471-6522-479f-a0fb-affe4fa59467}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Outlet Water Node, !- Name
  {f4aaa273-799c-4f6c-a6c1-d6d66b85bcb9}, !- Inlet Port
  {ebc798dc-578b-425e-b923-0c3f2f77c339}; !- Outlet Port

OS:Connection,
  {174d8631-7893-4e2a-85a2-f8efad277585}, !- Handle
  {6e1e55c9-cc14-4920-86e7-60178d490803}, !- Name
  {d8923e37-9e9f-4079-a4e6-72fefe91f75a}, !- Source Object
  3,                                      !- Outlet Port
  {865cd868-93cb-486d-b9d2-6667739a59eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4aaa273-799c-4f6c-a6c1-d6d66b85bcb9}, !- Handle
  {fcea3ae6-506e-43b3-95a3-d96748f82a6a}, !- Name
  {865cd868-93cb-486d-b9d2-6667739a59eb}, !- Source Object
  6,                                      !- Outlet Port
  {ce0ff471-6522-479f-a0fb-affe4fa59467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc798dc-578b-425e-b923-0c3f2f77c339}, !- Handle
  {d9a787ce-11ee-4a3e-9e89-d5ef05919863}, !- Name
  {ce0ff471-6522-479f-a0fb-affe4fa59467}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fdd11b67-af4c-41ad-aaa2-95932700a77b}, !- Handle
  Building Story 3 ThermalZone 3 Reheat Coil Controller, !- Name
  {865cd868-93cb-486d-b9d2-6667739a59eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4730f8bf-ca8c-46d4-afdf-1a10224e2121}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {69d4932a-dfa8-45d4-8273-60891e5a672a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373662366874642,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {865cd868-93cb-486d-b9d2-6667739a59eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d2ee0ee-5a59-4232-ab3b-f25d327c71b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daf6d6eb-de9d-4338-b993-1e9bbbe36a37}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Outlet Air Node, !- Name
  {3d2ee0ee-5a59-4232-ab3b-f25d327c71b9}, !- Inlet Port
  {df5f732a-4280-4bf0-b3cd-a70b3e46ca5d}; !- Outlet Port

OS:Node,
  {8891a767-46a5-48b7-a81f-7444978dc027}, !- Handle
  Building Story 3 ThermalZone 3 Return Air Node, !- Name
  {a911cd20-2e19-4880-864b-23aa1e73d47d}, !- Inlet Port
  {42acd404-f306-44c4-8268-8f5cbcc1cd69}; !- Outlet Port

OS:Connection,
  {df5f732a-4280-4bf0-b3cd-a70b3e46ca5d}, !- Handle
  {957a2fa1-0599-4190-9172-24bb058cd03f}, !- Name
  {daf6d6eb-de9d-4338-b993-1e9bbbe36a37}, !- Source Object
  3,                                      !- Outlet Port
  {0eb5c04d-6c53-4170-923b-c90b2fcbf8f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a911cd20-2e19-4880-864b-23aa1e73d47d}, !- Handle
  {572b9971-3eb7-47bc-b10c-c5bb470e17a5}, !- Name
  {5c750819-76c4-4ac9-9bfd-3e22d1247607}, !- Source Object
  3,                                      !- Outlet Port
  {8891a767-46a5-48b7-a81f-7444978dc027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42acd404-f306-44c4-8268-8f5cbcc1cd69}, !- Handle
  {a2bd0d1f-889c-45fa-bb2e-0ff596a9f42d}, !- Name
  {8891a767-46a5-48b7-a81f-7444978dc027}, !- Source Object
  3,                                      !- Outlet Port
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3d29d5d0-4ccb-4de5-a7be-64e995f991af}, !- Handle
  Building Story 3 ThermalZone 3 VAV Terminal Inlet Air Node, !- Name
  {3edfbc9d-28e2-4392-8821-f120aecb0cdd}, !- Inlet Port
  {69d4932a-dfa8-45d4-8273-60891e5a672a}; !- Outlet Port

OS:Connection,
  {3edfbc9d-28e2-4392-8821-f120aecb0cdd}, !- Handle
  {28310b7c-5726-4bf6-8f5a-cbf404b32320}, !- Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Source Object
  5,                                      !- Outlet Port
  {3d29d5d0-4ccb-4de5-a7be-64e995f991af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69d4932a-dfa8-45d4-8273-60891e5a672a}, !- Handle
  {563222f7-a273-4298-ae05-823e103e80d3}, !- Name
  {3d29d5d0-4ccb-4de5-a7be-64e995f991af}, !- Source Object
  3,                                      !- Outlet Port
  {4730f8bf-ca8c-46d4-afdf-1a10224e2121}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d2ee0ee-5a59-4232-ab3b-f25d327c71b9}, !- Handle
  {142334de-a052-40da-8cdb-bf1c4dd2cfa7}, !- Name
  {4730f8bf-ca8c-46d4-afdf-1a10224e2121}, !- Source Object
  12,                                     !- Outlet Port
  {daf6d6eb-de9d-4338-b993-1e9bbbe36a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b3766525-a19f-4423-9a40-b7c7fb772d4e}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {46b1d4c4-e5a2-45fa-ad80-3e35d423c82a}, !- Water Inlet Node Name
  {82d2a448-9fe9-43a8-a0b6-6d0fd8c580b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14808d75-f00a-411e-ac37-0487619b6789}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Inlet Water Node, !- Name
  {9cd414ca-b4aa-40a7-b0e8-e541f2d18774}, !- Inlet Port
  {46b1d4c4-e5a2-45fa-ad80-3e35d423c82a}; !- Outlet Port

OS:Connection,
  {9cd414ca-b4aa-40a7-b0e8-e541f2d18774}, !- Handle
  {34876e56-66f7-4853-bb07-e30220e5a418}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  20,                                     !- Outlet Port
  {14808d75-f00a-411e-ac37-0487619b6789}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {228fc923-90b5-47a2-a05b-0553d36888d0}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Outlet Water Node, !- Name
  {82d2a448-9fe9-43a8-a0b6-6d0fd8c580b5}, !- Inlet Port
  {99b911bd-ca2c-4d04-b00a-bf7b34e262cb}; !- Outlet Port

OS:Connection,
  {46b1d4c4-e5a2-45fa-ad80-3e35d423c82a}, !- Handle
  {132e7948-b655-4710-953a-b460c4ee3dc8}, !- Name
  {14808d75-f00a-411e-ac37-0487619b6789}, !- Source Object
  3,                                      !- Outlet Port
  {b3766525-a19f-4423-9a40-b7c7fb772d4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82d2a448-9fe9-43a8-a0b6-6d0fd8c580b5}, !- Handle
  {2b0a46e8-c20f-4f95-b8fa-913b2fe08f75}, !- Name
  {b3766525-a19f-4423-9a40-b7c7fb772d4e}, !- Source Object
  6,                                      !- Outlet Port
  {228fc923-90b5-47a2-a05b-0553d36888d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b911bd-ca2c-4d04-b00a-bf7b34e262cb}, !- Handle
  {93f692a4-a3b1-4c66-bb9c-c4fc590d8913}, !- Name
  {228fc923-90b5-47a2-a05b-0553d36888d0}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a08224e9-14de-4f6d-96fd-b8792abfc2f6}, !- Handle
  Building Story 3 ThermalZone 4 Reheat Coil Controller, !- Name
  {b3766525-a19f-4423-9a40-b7c7fb772d4e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36bf6ea6-2e70-48b0-84a9-ca184efa295b}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {bafd8127-b0a3-4f33-98a3-561a70f9e5d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373662366874642,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3766525-a19f-4423-9a40-b7c7fb772d4e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc74dc90-1a5e-4b77-a9fd-2c1ac8a6762c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d8db18a-9f5e-4b8c-8a34-99244f8ae107}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Outlet Air Node, !- Name
  {fc74dc90-1a5e-4b77-a9fd-2c1ac8a6762c}, !- Inlet Port
  {80f1796b-4d7c-44b2-b10a-412732744101}; !- Outlet Port

OS:Node,
  {847eab19-6660-479a-9fb9-4614a95a13c7}, !- Handle
  Building Story 3 ThermalZone 4 Return Air Node, !- Name
  {929965c5-2032-4d74-b105-997d13447464}, !- Inlet Port
  {d7bad54d-edd7-4637-b1c1-57835e169330}; !- Outlet Port

OS:Connection,
  {80f1796b-4d7c-44b2-b10a-412732744101}, !- Handle
  {cde5a82a-fbd7-44ec-9c20-82c2d429f824}, !- Name
  {0d8db18a-9f5e-4b8c-8a34-99244f8ae107}, !- Source Object
  3,                                      !- Outlet Port
  {0a9ae396-73cf-442b-8562-c13a7db65eb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {929965c5-2032-4d74-b105-997d13447464}, !- Handle
  {9bb70b6c-36cf-4c2e-93e1-cb98398225a3}, !- Name
  {32d94f27-d66b-4e26-b5cf-b9d3a7744b5e}, !- Source Object
  3,                                      !- Outlet Port
  {847eab19-6660-479a-9fb9-4614a95a13c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7bad54d-edd7-4637-b1c1-57835e169330}, !- Handle
  {4dce0059-706f-4e0a-bab0-9d3d067bf2ac}, !- Name
  {847eab19-6660-479a-9fb9-4614a95a13c7}, !- Source Object
  3,                                      !- Outlet Port
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aba64bf7-7537-489f-9612-c9df2e782985}, !- Handle
  Building Story 3 ThermalZone 4 VAV Terminal Inlet Air Node, !- Name
  {7d47963b-3d64-4163-bd21-4502e6bf925d}, !- Inlet Port
  {bafd8127-b0a3-4f33-98a3-561a70f9e5d1}; !- Outlet Port

OS:Connection,
  {7d47963b-3d64-4163-bd21-4502e6bf925d}, !- Handle
  {91ee95d2-19fa-4305-b3f7-b8c625664197}, !- Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Source Object
  6,                                      !- Outlet Port
  {aba64bf7-7537-489f-9612-c9df2e782985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafd8127-b0a3-4f33-98a3-561a70f9e5d1}, !- Handle
  {f9eff841-7382-49bf-87b0-a7f504f34202}, !- Name
  {aba64bf7-7537-489f-9612-c9df2e782985}, !- Source Object
  3,                                      !- Outlet Port
  {36bf6ea6-2e70-48b0-84a9-ca184efa295b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc74dc90-1a5e-4b77-a9fd-2c1ac8a6762c}, !- Handle
  {61ebdc9e-b27d-4c72-9d42-81971fc39108}, !- Name
  {36bf6ea6-2e70-48b0-84a9-ca184efa295b}, !- Source Object
  12,                                     !- Outlet Port
  {0d8db18a-9f5e-4b8c-8a34-99244f8ae107}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {668ae100-8852-40b4-8d3c-1464c6f14bed}, !- Handle
  Building Story 3 ThermalZone Reheat Coil, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05c70432-fddb-43ee-85d7-0249a506491c}, !- Water Inlet Node Name
  {1b1ecae0-be08-4a21-a8ce-a8a2faa7e490}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45d64024-1b37-49ca-a02a-a977cbb84f81}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Inlet Water Node, !- Name
  {b9579710-f87e-4742-8449-398210675a26}, !- Inlet Port
  {05c70432-fddb-43ee-85d7-0249a506491c}; !- Outlet Port

OS:Connection,
  {b9579710-f87e-4742-8449-398210675a26}, !- Handle
  {4853a43f-6c7a-45f6-83d7-772f3148c68c}, !- Name
  {9e79d25e-5a53-4f0f-b71b-8135d0c3ef6e}, !- Source Object
  21,                                     !- Outlet Port
  {45d64024-1b37-49ca-a02a-a977cbb84f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ad75db7-fc9c-44fb-82af-7f732452853a}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Outlet Water Node, !- Name
  {1b1ecae0-be08-4a21-a8ce-a8a2faa7e490}, !- Inlet Port
  {c98725f8-f6dd-4c1a-9531-3c09c9de13d9}; !- Outlet Port

OS:Connection,
  {05c70432-fddb-43ee-85d7-0249a506491c}, !- Handle
  {f2442019-9c81-439e-b8f3-5ca912009d6f}, !- Name
  {45d64024-1b37-49ca-a02a-a977cbb84f81}, !- Source Object
  3,                                      !- Outlet Port
  {668ae100-8852-40b4-8d3c-1464c6f14bed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b1ecae0-be08-4a21-a8ce-a8a2faa7e490}, !- Handle
  {3eb8816d-97e7-48b2-a1de-e8c20fc5c886}, !- Name
  {668ae100-8852-40b4-8d3c-1464c6f14bed}, !- Source Object
  6,                                      !- Outlet Port
  {1ad75db7-fc9c-44fb-82af-7f732452853a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98725f8-f6dd-4c1a-9531-3c09c9de13d9}, !- Handle
  {27a8bab2-76a5-4e5c-bb12-2a71a90fa54b}, !- Name
  {1ad75db7-fc9c-44fb-82af-7f732452853a}, !- Source Object
  3,                                      !- Outlet Port
  {d3a79690-a06c-45f8-9542-06bf76cf8b77}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2e1fa20-117b-48d2-81d8-b4e844313e91}, !- Handle
  Building Story 3 ThermalZone Reheat Coil Controller, !- Name
  {668ae100-8852-40b4-8d3c-1464c6f14bed}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c5afa1ad-4955-4c70-adab-6f327740b655}, !- Handle
  Building Story 3 ThermalZone VAV Terminal, !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule Name
  {fe5a029d-80a8-49ed-a62c-f2e1eb52e7a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.373662366874642,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {668ae100-8852-40b4-8d3c-1464c6f14bed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a667b4a0-8658-4777-bc82-6f5eeefad088}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6366b1b8-fb60-499b-8fe9-50749840df77}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Outlet Air Node, !- Name
  {a667b4a0-8658-4777-bc82-6f5eeefad088}, !- Inlet Port
  {0c832ada-2428-4bb0-8276-3f075754ee11}; !- Outlet Port

OS:Node,
  {a3ac31fe-5e1a-42f5-afc6-f9c6ad6db876}, !- Handle
  Building Story 3 ThermalZone Return Air Node, !- Name
  {b1aeb59a-2921-491a-a27c-92ef99c80ba8}, !- Inlet Port
  {54c3bc1e-6054-496a-ac41-3121f90e1cf7}; !- Outlet Port

OS:Connection,
  {0c832ada-2428-4bb0-8276-3f075754ee11}, !- Handle
  {d98bbd05-20ac-4497-b494-c516c78b154e}, !- Name
  {6366b1b8-fb60-499b-8fe9-50749840df77}, !- Source Object
  3,                                      !- Outlet Port
  {d71f10ec-0c58-4c37-ae54-1126567f0cd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1aeb59a-2921-491a-a27c-92ef99c80ba8}, !- Handle
  {7010b113-3794-40b0-8245-57b51f6a5555}, !- Name
  {2b6f402d-d52f-44f4-9b86-70afaf8d90ad}, !- Source Object
  3,                                      !- Outlet Port
  {a3ac31fe-5e1a-42f5-afc6-f9c6ad6db876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c3bc1e-6054-496a-ac41-3121f90e1cf7}, !- Handle
  {7af4ac27-7333-48de-ba13-e973c4016099}, !- Name
  {a3ac31fe-5e1a-42f5-afc6-f9c6ad6db876}, !- Source Object
  3,                                      !- Outlet Port
  {607b7de6-4468-4e66-b52c-d075ccada532}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d2ce11b-321b-4185-b153-ae2781c1e33b}, !- Handle
  Building Story 3 ThermalZone VAV Terminal Inlet Air Node, !- Name
  {07342c50-a0e1-4a26-ab3f-bbf71555ff2e}, !- Inlet Port
  {fe5a029d-80a8-49ed-a62c-f2e1eb52e7a3}; !- Outlet Port

OS:Connection,
  {07342c50-a0e1-4a26-ab3f-bbf71555ff2e}, !- Handle
  {2b67c313-1f95-461f-9e2d-b6e95cff906d}, !- Name
  {d5a0d900-5a1e-41ca-90d7-6ad8c2c0fa66}, !- Source Object
  7,                                      !- Outlet Port
  {0d2ce11b-321b-4185-b153-ae2781c1e33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5a029d-80a8-49ed-a62c-f2e1eb52e7a3}, !- Handle
  {8e990c8f-e524-4b07-98fa-5e443382a1c8}, !- Name
  {0d2ce11b-321b-4185-b153-ae2781c1e33b}, !- Source Object
  3,                                      !- Outlet Port
  {c5afa1ad-4955-4c70-adab-6f327740b655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a667b4a0-8658-4777-bc82-6f5eeefad088}, !- Handle
  {49f1a552-dc23-432d-87fa-4bdf9921e2e4}, !- Name
  {c5afa1ad-4955-4c70-adab-6f327740b655}, !- Source Object
  12,                                     !- Outlet Port
  {6366b1b8-fb60-499b-8fe9-50749840df77}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {e4eace60-2923-46f5-afda-268696cc4fea}, !- Handle
  {8699d191-09e6-4421-a21f-92ca3e29a34e}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Inferred;                               !- Feature Value 1

OS:Schedule:Ruleset,
  {73c40ae1-3f99-4570-adeb-49dafa561410}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {7f6d5555-1163-4020-9727-f1356d757bdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f6d5555-1163-4020-9727-f1356d757bdb}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6d59608c-83ac-425e-a8cf-cab8c1b2602a}, !- Handle
  5 Zone VAV ERV,                         !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69cdbb73-7c2e-4c5b-8e9d-39c051939009}, !- Supply Air Inlet Node
  {d4a42515-9b8c-436b-b771-85234f236a87}, !- Supply Air Outlet Node
  {ec55cf0f-f9da-40ce-8929-39328f401b71}, !- Exhaust Air Inlet Node
  {a7fe865c-3953-49ba-9dfa-98ce81c5b892}, !- Exhaust Air Outlet Node
  9870.60354503082,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {96147655-e4a5-4ebb-a997-43a736934b60}, !- Handle
  Node 2,                                 !- Name
  {d4a42515-9b8c-436b-b771-85234f236a87}, !- Inlet Port
  {353b575e-6528-44b5-a8ed-0beb7206ede1}; !- Outlet Port

OS:Connection,
  {69cdbb73-7c2e-4c5b-8e9d-39c051939009}, !- Handle
  {d84df497-e7c7-491c-8c33-747cec0969ff}, !- Name
  {ef94433f-3972-4672-bd5a-c12cb4abad56}, !- Source Object
  3,                                      !- Outlet Port
  {6d59608c-83ac-425e-a8cf-cab8c1b2602a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d4a42515-9b8c-436b-b771-85234f236a87}, !- Handle
  {02235159-c7b1-4615-8648-89b8b6d0950a}, !- Name
  {6d59608c-83ac-425e-a8cf-cab8c1b2602a}, !- Source Object
  13,                                     !- Outlet Port
  {96147655-e4a5-4ebb-a997-43a736934b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353b575e-6528-44b5-a8ed-0beb7206ede1}, !- Handle
  {208e63cd-5b37-4e2d-b8ca-c35b5d8b73fe}, !- Name
  {96147655-e4a5-4ebb-a997-43a736934b60}, !- Source Object
  3,                                      !- Outlet Port
  {1f35597a-2d2d-48b7-a64e-6072da464c4e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b041a19-4c99-4e4b-be5b-d8de45bf2464}, !- Handle
  Node 3,                                 !- Name
  {09cabe64-4bf9-45d5-88ff-06527e19ad5e}, !- Inlet Port
  {ec55cf0f-f9da-40ce-8929-39328f401b71}; !- Outlet Port

OS:Connection,
  {09cabe64-4bf9-45d5-88ff-06527e19ad5e}, !- Handle
  {56b39ef1-041c-4723-95a7-7e79e0024dc5}, !- Name
  {1f35597a-2d2d-48b7-a64e-6072da464c4e}, !- Source Object
  7,                                      !- Outlet Port
  {8b041a19-4c99-4e4b-be5b-d8de45bf2464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec55cf0f-f9da-40ce-8929-39328f401b71}, !- Handle
  {2afebcc9-73e7-4a22-88f2-5434e771dfd7}, !- Name
  {8b041a19-4c99-4e4b-be5b-d8de45bf2464}, !- Source Object
  3,                                      !- Outlet Port
  {6d59608c-83ac-425e-a8cf-cab8c1b2602a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a7fe865c-3953-49ba-9dfa-98ce81c5b892}, !- Handle
  {61634195-f7d0-4b31-aa21-b8f0f1035c23}, !- Name
  {6d59608c-83ac-425e-a8cf-cab8c1b2602a}, !- Source Object
  15,                                     !- Outlet Port
  {8295ed6f-11cc-454a-b57a-2ef8f1f6a070}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {29622578-ea6c-4e12-aa38-37a005834116}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {22aaa681-bae6-47fb-865c-a26ed08e49ac}, !- Reference Setpoint Node Name
  {22aaa681-bae6-47fb-865c-a26ed08e49ac}, !- Mixed Air Stream Node Name
  {ef94433f-3972-4672-bd5a-c12cb4abad56}, !- Outdoor Air Stream Node Name
  {d448362a-ca27-443d-835d-892bd40fa7c2}, !- Return Air Stream Node Name
  {96147655-e4a5-4ebb-a997-43a736934b60}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {c994e30b-83c8-43ae-b58f-e55ef883e037}, !- Handle
  5 Zone VAV SAT Warmest Reset,           !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2a5010c0-e88c-408c-a0b3-10a27eab6b0f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {92b56f0a-c18b-4294-bc66-e4e82db38524}, !- Handle
  5 Zone VAV Occ Sch,                     !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  {67686369-956c-440b-aa98-7d73e9eb3116}, !- Default Day Schedule Name
  {177754a4-f4a4-4f96-b37d-7e3e1316d530}, !- Summer Design Day Schedule Name
  {06a939ca-e517-4fdb-bda0-16174a7136fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67686369-956c-440b-aa98-7d73e9eb3116}, !- Handle
  5 Zone VAV Occ Sch Default,             !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {68b17b69-c713-4085-babb-d90232b54b25}, !- Handle
  {92b56f0a-c18b-4294-bc66-e4e82db38524}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335436516,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:33:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:33:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac3c0341-37d1-41c0-962f-467c62bd99da}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06a939ca-e517-4fdb-bda0-16174a7136fd}, !- Handle
  5 Zone VAV Occ Sch Winter Design Day,   !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77ca5669-fed5-4e6b-9e89-f38c51d02b30}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {177754a4-f4a4-4f96-b37d-7e3e1316d530}, !- Handle
  5 Zone VAV Occ Sch Summer Design Day,   !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a1b835d-66be-4f17-aa98-6dc7d15391ba}, !- Handle
  5 Zone VAV Occ Sch Sunday Rule,         !- Name
  {92b56f0a-c18b-4294-bc66-e4e82db38524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36226ff8-53aa-436a-869b-e3dc9afdbdb8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36226ff8-53aa-436a-869b-e3dc9afdbdb8}, !- Handle
  5 Zone VAV Occ Sch Sunday,              !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {1a6e49e2-c66f-409b-8736-1fe2c87de02f}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620}, !- Handle
  SYS5ZoneVAVHtgSch0,                     !- Name
  {ec39e9a1-fc9e-45dd-b421-15b906e8b6e6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab}, !- Handle
  SYS5ZoneVAVClgSch0,                     !- Name
  {b1f4b73c-c8e6-451b-82c6-88b3ab11efcc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {23f07139-5c3d-4397-a856-d17522f80c37}, !- Handle
  SYS5ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}<23.9 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}>1.7, !- Program Line 1
  SET {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab} = 29.4, !- Program Line 2
  SET {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}<23.9 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}>1.7, !- Program Line 4
  SET {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab} = 29.4, !- Program Line 5
  SET {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}<23.9 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}>1.7, !- Program Line 7
  SET {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab} = 29.4, !- Program Line 8
  SET {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}<23.9 && {1a6e49e2-c66f-409b-8736-1fe2c87de02f}>1.7, !- Program Line 10
  SET {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab} = 29.4, !- Program Line 11
  SET {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1902e33b-9fa9-4890-a6e9-9d7dbcd23eab} = NULL, !- Program Line 14
  SET {05dfbb95-6a2f-46b2-ad97-6e2ec7ab7620} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {dd0932ad-f41d-4b5b-a572-add2d45d8aed}, !- Handle
  SYS5ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {23f07139-5c3d-4397-a856-d17522f80c37}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1ef7fe26-21ed-4412-b930-e5f03629481f}, !- Handle
  5 Zone VAV 1 ERV,                       !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {71987f3e-9f34-4596-b985-43742b4b33fe}, !- Supply Air Inlet Node
  {2ca04c64-eb9b-42b2-a741-6746568efa6d}, !- Supply Air Outlet Node
  {b41f63fd-1415-4331-b4e9-9f466957cdb4}, !- Exhaust Air Inlet Node
  {6cf46c04-8fb0-4857-9f39-fb47a355fc1f}, !- Exhaust Air Outlet Node
  9870.60354503082,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {79f0a22c-9a6b-4216-85d3-ae5798283e7e}, !- Handle
  Node 4,                                 !- Name
  {2ca04c64-eb9b-42b2-a741-6746568efa6d}, !- Inlet Port
  {c15de07e-1fd0-4337-a5dc-7c27119b02ca}; !- Outlet Port

OS:Connection,
  {71987f3e-9f34-4596-b985-43742b4b33fe}, !- Handle
  {ae4de446-676c-4815-95f1-9ca002b7448a}, !- Name
  {a5f2bf13-fa79-41e8-b4b9-36548c6b554c}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7fe26-21ed-4412-b930-e5f03629481f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2ca04c64-eb9b-42b2-a741-6746568efa6d}, !- Handle
  {16d6b7bf-a97f-44c0-b5e6-c33918f6e0dc}, !- Name
  {1ef7fe26-21ed-4412-b930-e5f03629481f}, !- Source Object
  13,                                     !- Outlet Port
  {79f0a22c-9a6b-4216-85d3-ae5798283e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15de07e-1fd0-4337-a5dc-7c27119b02ca}, !- Handle
  {bd7d1362-6753-4387-87b5-c747d67cf370}, !- Name
  {79f0a22c-9a6b-4216-85d3-ae5798283e7e}, !- Source Object
  3,                                      !- Outlet Port
  {c3e90a21-0f65-4f0b-9f9f-7acddbee9149}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f3a7354-5b38-4cdc-aa3d-7e78ba380d7a}, !- Handle
  Node 5,                                 !- Name
  {05f91294-e02f-48e7-8465-2f917cd1fd0d}, !- Inlet Port
  {b41f63fd-1415-4331-b4e9-9f466957cdb4}; !- Outlet Port

OS:Connection,
  {05f91294-e02f-48e7-8465-2f917cd1fd0d}, !- Handle
  {c846cb66-734a-440f-8740-3728927de266}, !- Name
  {c3e90a21-0f65-4f0b-9f9f-7acddbee9149}, !- Source Object
  7,                                      !- Outlet Port
  {8f3a7354-5b38-4cdc-aa3d-7e78ba380d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41f63fd-1415-4331-b4e9-9f466957cdb4}, !- Handle
  {299cc40e-1b27-4073-8a45-5c18936082b7}, !- Name
  {8f3a7354-5b38-4cdc-aa3d-7e78ba380d7a}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7fe26-21ed-4412-b930-e5f03629481f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6cf46c04-8fb0-4857-9f39-fb47a355fc1f}, !- Handle
  {351102cf-ff59-4fb5-9057-3bef9c8fbd64}, !- Name
  {1ef7fe26-21ed-4412-b930-e5f03629481f}, !- Source Object
  15,                                     !- Outlet Port
  {92f7e805-2d8b-43d6-a3d1-6909c301619b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d60317d5-ebff-4b08-80ef-64db9cedc08a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2684b371-6485-4c65-93d8-002199676570}, !- Reference Setpoint Node Name
  {2684b371-6485-4c65-93d8-002199676570}, !- Mixed Air Stream Node Name
  {a5f2bf13-fa79-41e8-b4b9-36548c6b554c}, !- Outdoor Air Stream Node Name
  {e9999441-671b-471f-acb5-05dc3330b412}, !- Return Air Stream Node Name
  {79f0a22c-9a6b-4216-85d3-ae5798283e7e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {1b63d432-d200-4100-bdc7-373dcd92702b}, !- Handle
  5 Zone VAV 1 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {409d1c4f-bb3f-41e2-8faf-f7f4307eb5d7}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Handle
  5 Zone VAV 1 Occ Sch,                   !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  {ce968eb8-5c1f-4850-ac6a-32b537dcfe8f}, !- Default Day Schedule Name
  {cdcd88b3-9c5a-4858-a2b5-3b2f8009ca35}, !- Summer Design Day Schedule Name
  {138ddaba-17c1-4244-a79c-ec637fbe8bba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ce968eb8-5c1f-4850-ac6a-32b537dcfe8f}, !- Handle
  5 Zone VAV 1 Occ Sch Default,           !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6bb64bf6-ff26-4db3-bcfe-84eea16e4cfa}, !- Handle
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335436619,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:33:44 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:33:44 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bce1fcb-a18a-421e-aedd-cf4e150c5886}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {138ddaba-17c1-4244-a79c-ec637fbe8bba}, !- Handle
  5 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22f23fb2-703a-4d38-b588-2ba0d384395e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdcd88b3-9c5a-4858-a2b5-3b2f8009ca35}, !- Handle
  5 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2651691f-dc10-4540-8e7b-73ce0f86ff43}, !- Handle
  5 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0ccd22e1-52d2-488d-9be5-350663b96669}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ccd22e1-52d2-488d-9be5-350663b96669}, !- Handle
  5 Zone VAV 1 Occ Sch Saturday,          !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cf57fb4-b5c6-499d-848f-c4ccf84f41bc}, !- Handle
  5 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {13203947-cf52-4fe8-89f3-6d5682b4ac4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e110bc52-e4d3-4e69-87f4-887fe6a27cf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e110bc52-e4d3-4e69-87f4-887fe6a27cf3}, !- Handle
  5 Zone VAV 1 Occ Sch Sunday,            !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {2d6bf8b4-25ca-46b2-8a89-e583630f0397}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a2e39950-d98a-489d-8013-f9faaae8b1e2}, !- Handle
  SYS5ZoneVAV1HtgSch0,                    !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {a67d1179-5945-4f73-ac60-5e25599b7d01}, !- Handle
  SYS5ZoneVAV1ClgSch0,                    !- Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {6f96d9e5-88a5-471c-ab87-f2233b7deebf}, !- Handle
  SYS5ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}<23.9 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}>1.7, !- Program Line 1
  SET {a67d1179-5945-4f73-ac60-5e25599b7d01} = 29.4, !- Program Line 2
  SET {a2e39950-d98a-489d-8013-f9faaae8b1e2} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}<23.9 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}>1.7, !- Program Line 4
  SET {a67d1179-5945-4f73-ac60-5e25599b7d01} = 29.4, !- Program Line 5
  SET {a2e39950-d98a-489d-8013-f9faaae8b1e2} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}<23.9 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}>1.7, !- Program Line 7
  SET {a67d1179-5945-4f73-ac60-5e25599b7d01} = 29.4, !- Program Line 8
  SET {a2e39950-d98a-489d-8013-f9faaae8b1e2} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}<23.9 && {2d6bf8b4-25ca-46b2-8a89-e583630f0397}>1.7, !- Program Line 10
  SET {a67d1179-5945-4f73-ac60-5e25599b7d01} = 29.4, !- Program Line 11
  SET {a2e39950-d98a-489d-8013-f9faaae8b1e2} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {a67d1179-5945-4f73-ac60-5e25599b7d01} = NULL, !- Program Line 14
  SET {a2e39950-d98a-489d-8013-f9faaae8b1e2} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {50b09697-3cba-4872-ad87-8fc8e858807c}, !- Handle
  SYS5ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6f96d9e5-88a5-471c-ab87-f2233b7deebf}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9aa0c573-2732-4735-be1d-2d1f61678ad4}, !- Handle
  5 Zone VAV 2 ERV,                       !- Name
  {8bd8a51c-1c25-42f9-ace6-70ce46e3c85a}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cd439450-92c6-4bb2-877d-d5231969ac86}, !- Supply Air Inlet Node
  {0131dea3-f545-4fd2-8796-9629f8a0c579}, !- Supply Air Outlet Node
  {c2602aa8-2fba-46da-b1d4-f2b239e07bed}, !- Exhaust Air Inlet Node
  {7d1f3355-2efe-4b44-b6a0-9e9d6840985c}, !- Exhaust Air Outlet Node
  9870.60354503081,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7a20f3f9-877d-453c-aeb8-b0a18c062cb9}, !- Handle
  Node 6,                                 !- Name
  {0131dea3-f545-4fd2-8796-9629f8a0c579}, !- Inlet Port
  {6f5c4e42-9236-4881-90b3-b09506641c23}; !- Outlet Port

OS:Connection,
  {cd439450-92c6-4bb2-877d-d5231969ac86}, !- Handle
  {52634c0b-f479-492b-89d2-f873c00c936d}, !- Name
  {27462113-8141-4b47-9a9d-185a26359fdf}, !- Source Object
  3,                                      !- Outlet Port
  {9aa0c573-2732-4735-be1d-2d1f61678ad4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0131dea3-f545-4fd2-8796-9629f8a0c579}, !- Handle
  {ceea0ced-3f9f-48d5-bac4-111278c3aed4}, !- Name
  {9aa0c573-2732-4735-be1d-2d1f61678ad4}, !- Source Object
  13,                                     !- Outlet Port
  {7a20f3f9-877d-453c-aeb8-b0a18c062cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5c4e42-9236-4881-90b3-b09506641c23}, !- Handle
  {a98bb74e-4c37-4a30-8204-3e3e6fccc23a}, !- Name
  {7a20f3f9-877d-453c-aeb8-b0a18c062cb9}, !- Source Object
  3,                                      !- Outlet Port
  {379b405f-82a7-4da6-9d06-d60d867554f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e2f1ca3-d356-44f0-abc4-29b28fe107aa}, !- Handle
  Node 7,                                 !- Name
  {1445d1fd-3907-48d2-a918-f56d682ff56a}, !- Inlet Port
  {c2602aa8-2fba-46da-b1d4-f2b239e07bed}; !- Outlet Port

OS:Connection,
  {1445d1fd-3907-48d2-a918-f56d682ff56a}, !- Handle
  {05bdaa2e-d09a-4613-acfb-cb69203961f6}, !- Name
  {379b405f-82a7-4da6-9d06-d60d867554f5}, !- Source Object
  7,                                      !- Outlet Port
  {7e2f1ca3-d356-44f0-abc4-29b28fe107aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2602aa8-2fba-46da-b1d4-f2b239e07bed}, !- Handle
  {76cda4ca-b52b-45c5-abf2-cff04874cab4}, !- Name
  {7e2f1ca3-d356-44f0-abc4-29b28fe107aa}, !- Source Object
  3,                                      !- Outlet Port
  {9aa0c573-2732-4735-be1d-2d1f61678ad4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7d1f3355-2efe-4b44-b6a0-9e9d6840985c}, !- Handle
  {7f5dbe74-dff8-403c-ac01-f4e8f136dd80}, !- Name
  {9aa0c573-2732-4735-be1d-2d1f61678ad4}, !- Source Object
  15,                                     !- Outlet Port
  {887e5d66-f6b0-4a7b-9259-deacdeea9992}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7b829274-5876-41ac-a354-eb66bd6f37f0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {79554461-164c-4dad-bafe-24bfe50007b6}, !- Reference Setpoint Node Name
  {79554461-164c-4dad-bafe-24bfe50007b6}, !- Mixed Air Stream Node Name
  {27462113-8141-4b47-9a9d-185a26359fdf}, !- Outdoor Air Stream Node Name
  {b7afe859-9a93-413f-85bb-52034b224985}, !- Return Air Stream Node Name
  {7a20f3f9-877d-453c-aeb8-b0a18c062cb9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {154f9f29-350d-447a-aa73-87c52bf62b77}, !- Handle
  5 Zone VAV 2 SAT Warmest Reset,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {518d4462-ad9b-4e76-a5de-668921589230}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Handle
  5 Zone VAV 2 Occ Sch,                   !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  {c89025bf-1e7d-4eff-bbf4-ff5083f9dab4}, !- Default Day Schedule Name
  {74c0faf6-1298-4ca5-9d8b-e0a9ff73acb5}, !- Summer Design Day Schedule Name
  {e40d6f67-b000-44ea-979f-50e78c7b56a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c89025bf-1e7d-4eff-bbf4-ff5083f9dab4}, !- Handle
  5 Zone VAV 2 Occ Sch Default,           !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c30a0995-509d-42e5-ba47-1cde5df84443}, !- Handle
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  997.90607335436619,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-24 06:33:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-24 06:33:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e0c536d-2586-43b3-b018-0a0cd293c9f6}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e40d6f67-b000-44ea-979f-50e78c7b56a7}, !- Handle
  5 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a835ac7-a14c-4aea-9bc0-14c181ec817e}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74c0faf6-1298-4ca5-9d8b-e0a9ff73acb5}, !- Handle
  5 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {598c7886-d60b-4a70-a4b6-fc34d2c1e92e}, !- Handle
  5 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96edb76c-1437-4f46-be90-d79b47f34098}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96edb76c-1437-4f46-be90-d79b47f34098}, !- Handle
  5 Zone VAV 2 Occ Sch Saturday,          !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c481dad5-7282-4da8-8e65-57bf411321c1}, !- Handle
  5 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {cbab1d00-f684-4c33-90e0-d242840c3ac1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6056c34f-32a7-45a4-b752-5b3d154e92d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6056c34f-32a7-45a4-b752-5b3d154e92d1}, !- Handle
  5 Zone VAV 2 Occ Sch Sunday,            !- Name
  {ea83e9db-14c7-48db-86f7-b76a8b023162}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:EnergyManagementSystem:Sensor,
  {083380c0-e479-4063-9145-a0deb0bcab5e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {33ef28b8-5bb2-466a-ae89-308873ffc318}, !- Handle
  SYS5ZoneVAV2HtgSch0,                    !- Name
  {d994abaf-b4ad-4811-b398-de12d57d881e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ceff3688-267b-4e4e-992b-4f36ed6255c2}, !- Handle
  SYS5ZoneVAV2ClgSch0,                    !- Name
  {f08a57de-562b-4d7f-be1a-d972d8ac5bcd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {f5db9a98-c628-410b-9fb2-ec72a7d4373d}, !- Handle
  SYS5ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {083380c0-e479-4063-9145-a0deb0bcab5e}<23.9 && {083380c0-e479-4063-9145-a0deb0bcab5e}>1.7, !- Program Line 1
  SET {ceff3688-267b-4e4e-992b-4f36ed6255c2} = 29.4, !- Program Line 2
  SET {33ef28b8-5bb2-466a-ae89-308873ffc318} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {083380c0-e479-4063-9145-a0deb0bcab5e}<23.9 && {083380c0-e479-4063-9145-a0deb0bcab5e}>1.7, !- Program Line 4
  SET {ceff3688-267b-4e4e-992b-4f36ed6255c2} = 29.4, !- Program Line 5
  SET {33ef28b8-5bb2-466a-ae89-308873ffc318} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {083380c0-e479-4063-9145-a0deb0bcab5e}<23.9 && {083380c0-e479-4063-9145-a0deb0bcab5e}>1.7, !- Program Line 7
  SET {ceff3688-267b-4e4e-992b-4f36ed6255c2} = 29.4, !- Program Line 8
  SET {33ef28b8-5bb2-466a-ae89-308873ffc318} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {083380c0-e479-4063-9145-a0deb0bcab5e}<23.9 && {083380c0-e479-4063-9145-a0deb0bcab5e}>1.7, !- Program Line 10
  SET {ceff3688-267b-4e4e-992b-4f36ed6255c2} = 29.4, !- Program Line 11
  SET {33ef28b8-5bb2-466a-ae89-308873ffc318} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ceff3688-267b-4e4e-992b-4f36ed6255c2} = NULL, !- Program Line 14
  SET {33ef28b8-5bb2-466a-ae89-308873ffc318} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e6fdb11c-e344-42a4-a55c-f40aa1247c90}, !- Handle
  SYS5ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f5db9a98-c628-410b-9fb2-ec72a7d4373d}; !- Program Name 1

OS:Curve:Biquadratic,
  {7738244f-7074-482d-9f0e-6b5235e38ec8}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d50bc8a9-238a-44e6-86c8-48b983f5fd62}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2b914acb-13a3-449b-854d-f9141615e943}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {4966a596-a442-4047-b1b2-4df5015adadc}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Material,
  {f38fc3ab-2286-4806-8b6d-f4b5a88c7b73}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {796e9182-bb1e-47a8-824b-dc7831cb1e32}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {f38fc3ab-2286-4806-8b6d-f4b5a88c7b73}; !- Layer 1

OS:InternalMass:Definition,
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Handle
  Internal Mass Definition 3,             !- Name
  {796e9182-bb1e-47a8-824b-dc7831cb1e32}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {24d596ab-3453-4969-9023-08ed967539bd}, !- Handle
  Building Story 3 Space 3 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {f3d994cb-5453-4705-9950-860b10b3e990}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62c20c38-8bf8-479f-95b9-c9f4b2b8069b}, !- Handle
  Building Story 2 Space Mass,            !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {def8a7e2-5acb-4b91-a602-4e4859b0ec61}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cb269b3-cf0b-4a76-a1d6-e513f6ddf9ae}, !- Handle
  Building Story 1 Space 2 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {764d84b7-dfd1-4f14-a81f-6664dd8059cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2827f2f4-bc9d-4a67-b6d8-d6a93e56ee08}, !- Handle
  Building Story 2 Space 1 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {58fe6560-3241-4460-a036-437a21612e1f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c9aceba-6f96-4a91-9df0-5b55967db3b7}, !- Handle
  Building Story 1 Space Mass,            !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {6a452764-f0a2-427d-bda9-413cd642491f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2fc1518e-2681-49e7-9e94-d039bef8a140}, !- Handle
  Building Story 1 Space 4 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {84ca0d87-758d-49bd-9f19-d90ee8a9d11d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f142507-ecee-4072-bba1-0d9946a68819}, !- Handle
  Building Story 1 Space 1 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {33cf8452-4b2d-415d-a28f-565a3711f813}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a613849d-ac18-48ce-ae3d-17e6740ab91a}, !- Handle
  Building Story 2 Space 3 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {c6bc949c-4cdd-49bf-9272-2e4a916c9967}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2594ce38-d508-4b66-92b6-992e1db09168}, !- Handle
  Building Story 2 Space 2 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {413b710c-0d5b-447a-8f7e-492b68607c56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {070e3631-2754-4db2-91b1-93599edd169e}, !- Handle
  Building Story 2 Space 4 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {70534001-4d81-4f96-90f1-23acaa932beb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8848d6ef-16b8-4f82-bd80-a6da2e8f3b7b}, !- Handle
  Building Story 1 Space 3 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {485c04e1-e814-46ed-a035-77e66dce8ee6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc356e8c-dce2-4b73-8e0e-d581193a1f5e}, !- Handle
  Building Story 3 Space Mass,            !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {c635edbe-9188-4e96-b5b0-50f325720b29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e557c3e9-a473-4360-8429-beb8a2beeac8}, !- Handle
  Building Story 3 Space 1 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {8ef758d9-4124-49cb-ada2-7b955899e187}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6307b09-7664-4a0c-b754-3a04da37fba2}, !- Handle
  Building Story 3 Space 2 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {1420da8e-0583-4a9e-a8cf-23fbff651ed5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c701eee8-b2a1-42d8-b49d-2ffbfcbc6318}, !- Handle
  Building Story 3 Space 4 Mass,          !- Name
  {441cfa57-991e-48a5-848d-b146fb7dc874}, !- Internal Mass Definition Name
  {9a3180d6-0286-4c2f-8394-a4f1d911fc56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Output:Variable,
  {28f084c6-ba37-4e8b-a4d9-89e81ca9ff9c}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  FangerPMV,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a04d10af-83a0-46e4-9c2c-2e3ca3f4e65d}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  FangerPPD,                              !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {a52b7adc-6a56-408e-a53e-c3170bcdaf7c}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {9ec10acd-fbc3-4a18-a290-d1f398bee9b6}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Winter Clothes,    !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {91306928-3f8e-4b78-8ef8-91734f4ea010}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Time Not Comfortable Summer Or Winter Clothes, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {77de3615-ddc7-4af4-8fa4-3b90724aca61}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {5fbb8ada-8430-4cff-9ef8-81c132353fce}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {987a6b0b-85ca-4856-acdd-2f5efa9f9264}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {e216fc59-21b6-4a64-9ecc-d0dbca5a0b7d}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

OS:Output:Variable,
  {aa988d9d-da86-4dbd-904d-11f5d8c5ae0d}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable Name
  Timestep;                               !- Reporting Frequency

